# Experiment 101: the 66 labelled real transfers, event by event

Each row is one labelled real transfer, sorted by start. Substations are Primary substations,
labelled P followed by the series number; no NGED generator is involved. Share is the moved MW as
a share of the metered receivers' usual load (blank when no receiver is metered). Step is the
largest 24-hour step in the stored residual within 2 hours of the start, in noise units (blank
when the residual panel holds no readings). The last five columns say whether the detector found
the event. [Back to the write-up](result.md).

| Event | Month | Substations | Series type | Hours | Share | MW | Step | D0 | PF14 | X | LOGIT_SAME | RO-NC |
|---|---|---|---|---:|---:|---:|---:|---|---|---|---|---|
| E01 | 2022-03 | P09 + P24 | MVA only | 47.6 | 0.10 | 0.4 | 2.4 | - | - | - | - | - |
| E02 | 2022-03 | P13 + P16 | MW only | 30.0 | 0.27 | 2.0 | 6.0 | - | - | yes | - | - |
| E03 | 2022-04 | P09 + P24 | MVA only | 135.2 | 0.33 | 1.2 | 6.3 | - | yes | yes | yes | yes |
| E04 | 2022-04 | P15 + P18 | mixed | 58.9 | 0.27 | 0.5 | 4.1 | - | yes | - | - | - |
| E05 | 2022-04 | P17 | MW only | 4.2 | 0.24 | 0.7 | 2.4 | - | - | - | - | - |
| E06 | 2022-06 | P10 + P14 | mixed | 7.7 |  | 1.3 | 1.8 | - | - | - | - | - |
| E07 | 2022-08 | P17 | MW only | 92.5 | 0.35 | 0.8 | 2.7 | - | - | - | - | - |
| E08 | 2022-08 | P10 + P14 | mixed | 99.8 | 0.88 | 1.2 | 1.5 | - | - | - | - | - |
| E09 | 2022-10 | P03 + P14 + P15 | MVA only | 2.4 | 0.88 | 1.0 | 1.2 | - | - | - | - | - |
| E10 | 2022-10 | P13 + P14 | mixed | 2.7 | 2.35 | 2.6 | 0.8 | - | - | - | - | - |
| E11 | 2022-11 | P17 + P18 | MW only | 8.3 | 0.15 | 0.9 | 4.2 | - | - | - | - | - |
| E12 | 2022-11 | P17 + P18 | MW only | 79.5 | 0.28 | 0.9 | 4.4 | - | yes | yes | yes | yes |
| E13 | 2022-11 | P15 + P17 | mixed | 32.1 | 0.20 | 0.7 | 5.5 | - | - | - | - | - |
| E14 | 2022-12 | P15 + P18 | mixed | 75.1 | 0.30 | 0.6 | 4.3 | - | yes | yes | yes | yes |
| E15 | 2022-12 | P15 + P17 | mixed | 16.2 | 0.28 | 1.1 | 5.1 | - | - | - | - | - |
| E16 | 2023-02 | P08 | MW only | 50.8 | 0.14 | 1.1 | 0.6 | - | - | - | - | - |
| E17 | 2023-03 | P17 + P18 | MW only | 9.1 | 0.21 | 1.3 | 3.7 | - | - | - | - | - |
| E18 | 2023-03 | P13 + P16 | MW only | 4.5 |  | 1.4 | 0.9 | - | - | - | - | - |
| E19 | 2023-03 | P17 + P18 | MW only | 12.6 | 0.42 | 1.4 | 6.8 | - | - | - | - | - |
| E20 | 2023-04 | P17 + P18 | MW only | 8.7 | 0.16 | 0.9 | 2.2 | - | - | - | - | - |
| E21 | 2023-05 | P10 + P24 | mixed | 24.6 | 0.21 | 0.4 | 3.2 | - | - | - | - | - |
| E22 | 2023-05 | P09 + P11 | MVA only | 31.2 | 0.18 | 1.0 | 5.2 | - | - | yes | - | yes |
| E23 | 2023-06 | P03 + P15 | MVA only | 99.8 | 0.13 | 0.8 | 6.0 | - | - | - | - | - |
| E24 | 2023-07 | P03 + P15 | MVA only | 8.1 |  | 0.9 | 1.2 | - | - | - | - | - |
| E25 | 2023-08 | P07 + P24 | mixed | 747.0 | 1.31 | 3.9 | 6.2 | - | - | yes | - | yes |
| E26 | 2023-08 | P18 | MW only | 107.9 |  | 0.8 | 3.4 | - | - | - | - | yes |
| E27 | 2023-09 | P03 + P15 | MVA only | 5.9 |  | 1.0 | 1.7 | - | - | - | - | - |
| E28 | 2023-11 | P09 + P24 | MVA only | 9.0 | 0.18 | 0.7 | 0.8 | - | - | - | - | - |
| E29 | 2023-11 | P10 + P14 | mixed | 4.5 | 0.36 | 0.9 | 2.1 | - | - | - | - | - |
| E30 | 2023-11 | P17 + P26 | mixed | 383.6 | 0.28 | 0.9 | 4.3 | - | - | - | - | - |
| E31 | 2023-12 | P09 + P24 | MVA only | 31.8 | 0.17 | 0.6 | 4.2 | - | yes | yes | yes | yes |
| E32 | 2024-01 | P18 | MW only | 8.9 |  | 1.0 | 0.7 | - | - | - | - | - |
| E33 | 2024-02 | P15 + P17 | mixed | 5.1 |  | 1.1 | 3.7 | - | - | - | - | - |
| E34 | 2024-02 | P17 | MW only | 118.4 |  | 0.9 | 3.6 | - | - | - | - | yes |
| E35 | 2024-04 | P09 + P24 | MVA only | 54.9 | 0.17 | 0.6 | 4.0 | - | yes | - | yes | yes |
| E36 | 2024-05 | P09 + P24 | MVA only | 7.4 | 0.26 | 0.8 | 2.5 | - | - | - | - | - |
| E37 | 2024-05 | P17 | MW only | 8.4 |  | 1.2 | 3.4 | - | - | - | - | - |
| E38 | 2024-06 | P17 + P18 | MW only | 101.0 | 0.36 | 0.8 | 5.4 | yes | yes | yes | yes | yes |
| E39 | 2024-09 | P10 + P24 | mixed | 415.4 | 0.33 | 0.6 | 3.3 | - | - | - | - | - |
| E40 | 2024-09 | P03 + P26 | MVA only | 54.2 | 0.37 | 2.5 | 9.3 | - | - | yes | - | yes |
| E41 | 2024-10 | P14 + P16 | mixed | 71.5 | 0.50 | 0.9 | 3.5 | - | - | - | - | - |
| E42 | 2024-11 | P11 + P25 | MVA only | 7.9 | 0.15 | 1.7 | 2.6 | - | - | - | - | - |
| E43 | 2025-01 | P18 | MW only | 76.8 |  | 0.5 | 1.7 | - | - | - | - | - |
| E44 | 2025-03 | P12 + P13 | MW only | 52.1 |  | 0.7 |  | - | - | - | - | - |
| E45 | 2025-03 | P18 | MW only | 245.9 | 0.17 | 1.1 | 5.4 | - | - | - | - | - |
| E46 | 2025-03 | P14 + P15 | MVA only | 4.2 | 0.66 | 1.0 | 1.5 | - | - | - | - | - |
| E47 | 2025-04 | P09 + P11 | MVA only | 84.3 | 0.29 | 1.0 | 6.4 | - | - | - | - | - |
| E48 | 2025-05 | P12 + P13 | MW only | 2.7 |  | 0.3 |  | - | - | - | - | - |
| E49 | 2025-07 | P12 + P13 | MW only | 52.4 |  | 2.0 |  | - | - | - | - | - |
| E50 | 2025-07 | P12 + P13 | MW only | 75.4 |  | 1.6 |  | - | - | - | - | - |
| E51 | 2025-07 | P03 + P16 | mixed | 6.0 |  | 1.0 | 1.5 | - | - | - | - | - |
| E52 | 2025-09 | P12 + P13 | MW only | 51.2 |  | 2.9 |  | - | - | - | - | - |
| E53 | 2025-10 | P03 + P16 | mixed | 15.3 | 0.51 | 3.3 | 7.7 | - | - | - | - | - |
| E54 | 2025-10 | P12 + P13 | MW only | 50.5 |  | 3.0 |  | - | - | - | - | - |
| E55 | 2025-10 | P13 + P14 | mixed | 47.9 |  | 2.2 | 1.9 | - | - | - | - | - |
| E56 | 2025-11 | P10 + P14 | mixed | 11.8 | 1.33 | 1.7 | 1.6 | - | - | - | - | - |
| E57 | 2025-12 | P12 + P13 | MW only | 2.8 |  | 0.7 |  | - | - | - | - | - |
| E58 | 2025-12 | P17 | MW only | 580.1 | 0.23 | 0.9 | 3.5 | - | - | - | - | - |
| E59 | 2025-12 | P12 + P13 | MW only | 28.2 |  | 1.3 |  | - | - | - | - | - |
| E60 | 2025-12 | P03 + P15 | MVA only | 3.4 | 0.16 | 1.4 | 4.0 | - | - | - | - | - |
| E61 | 2025-12 | P17 + P18 | MW only | 370.5 | 0.20 | 1.5 | 9.4 | yes | yes | yes | yes | yes |
| E62 | 2026-01 | P12 + P13 | MW only | 4.8 |  | 0.4 |  | - | - | - | - | - |
| E63 | 2026-01 | P09 + P11 | MVA only | 4.5 | 0.13 | 0.7 | 1.3 | - | - | - | - | - |
| E64 | 2026-02 | P17 + P18 | MW only | 5.5 | 0.66 | 2.8 | 3.6 | - | - | - | - | - |
| E65 | 2026-03 | P03 + P16 | mixed | 11.5 | 0.10 | 0.8 | 2.5 | - | - | - | - | - |
| E66 | 2026-03 | P15 | MVA only | 3.9 | 0.30 | 0.6 | 3.2 | - | - | - | - | - |
