
<!doctype html>
<html lang="en" class="no-js">
  <head>
    
      <meta charset="utf-8">
      <meta name="viewport" content="width=device-width,initial-scale=1">
      
      
      
      
        <link rel="prev" href="../metrics-and-leaderboard/">
      
      
        <link rel="next" href="../staged-probabilistic-forecast/">
      
      
        
      
      
      <link rel="icon" href="../../assets/images/favicon.png">
      <meta name="generator" content="mkdocs-1.6.1, mkdocs-material-9.8.2">
    
    
      
        <title>Net-demand disaggregation - NGED Substation Forecast</title>
      
    
    
      <link rel="stylesheet" href="../../assets/stylesheets/main.57a0d79d.min.css">
      
        
        <link rel="stylesheet" href="../../assets/stylesheets/palette.fb2fffe2.min.css">
      
      


    
    
      
    
    
      
        
        
        <link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
        <link rel="stylesheet" href="https://fonts.googleapis.com/css?family=Roboto:300,300i,400,400i,700,700i%7CRoboto+Mono:400,400i,700,700i&display=fallback">
        <style>:root{--md-text-font:"Roboto";--md-code-font:"Roboto Mono"}</style>
      
    
    
      <link rel="stylesheet" href="../../assets/_mkdocstrings.css">
    
      <link rel="stylesheet" href="../../stylesheets/ocf.css">
    
    <script>__md_scope=new URL("../..",location),__md_hash=e=>[...e].reduce(((e,_)=>(e<<5)-e+_.charCodeAt(0)),0),__md_get=(e,_=localStorage,t=__md_scope)=>JSON.parse(_.getItem(t.pathname+"."+e)),__md_set=(e,_,t=localStorage,a=__md_scope)=>{try{t.setItem(a.pathname+"."+e,JSON.stringify(_))}catch(e){}}</script>
    
      

    
    
  </head>
  
  
    
    
    
    
    
    <body dir="ltr" data-md-color-scheme="default" data-md-color-primary="custom" data-md-color-accent="custom">
  
    
    <input class="md-toggle" data-md-toggle="drawer" type="checkbox" id="__drawer" autocomplete="off">
    <input class="md-toggle" data-md-toggle="search" type="checkbox" id="__search" autocomplete="off">
    <label class="md-overlay" for="__drawer"></label>
    <div data-md-component="skip">
      
        
        <a href="#net-demand-disaggregation-approach-v2-research-roadmap" class="md-skip">
          Skip to content
        </a>
      
    </div>
    <div data-md-component="announce">
      
    </div>
    
    
      

  

<header class="md-header md-header--shadow" data-md-component="header">
  <nav class="md-header__inner md-grid" aria-label="Header">
    <a href="../.." title="NGED Substation Forecast" class="md-header__button md-logo" aria-label="NGED Substation Forecast" data-md-component="logo">
      
  
  <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M12 8a3 3 0 0 0 3-3 3 3 0 0 0-3-3 3 3 0 0 0-3 3 3 3 0 0 0 3 3m0 3.54C9.64 9.35 6.5 8 3 8v11c3.5 0 6.64 1.35 9 3.54 2.36-2.19 5.5-3.54 9-3.54V8c-3.5 0-6.64 1.35-9 3.54"/></svg>

    </a>
    <label class="md-header__button md-icon" for="__drawer">
      
      <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M3 6h18v2H3zm0 5h18v2H3zm0 5h18v2H3z"/></svg>
    </label>
    <div class="md-header__title" data-md-component="header-title">
      <div class="md-header__ellipsis">
        <div class="md-header__topic">
          <span class="md-ellipsis">
            NGED Substation Forecast
          </span>
        </div>
        <div class="md-header__topic" data-md-component="header-topic">
          <span class="md-ellipsis">
            
              Net-demand disaggregation
            
          </span>
        </div>
      </div>
    </div>
    
      
    
    
    
    
      
      
        <label class="md-header__button md-icon" for="__search">
          
          <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M9.5 3A6.5 6.5 0 0 1 16 9.5c0 1.61-.59 3.09-1.56 4.23l.27.27h.79l5 5-1.5 1.5-5-5v-.79l-.27-.27A6.52 6.52 0 0 1 9.5 16 6.5 6.5 0 0 1 3 9.5 6.5 6.5 0 0 1 9.5 3m0 2C7 5 5 7 5 9.5S7 14 9.5 14 14 12 14 9.5 12 5 9.5 5"/></svg>
        </label>
        <div class="md-search" data-md-component="search" role="dialog">
  <label class="md-search__overlay" for="__search"></label>
  <div class="md-search__inner" role="search">
    <form class="md-search__form" name="search">
      <input type="text" class="md-search__input" name="query" aria-label="Search" placeholder="Search" autocapitalize="off" autocorrect="off" autocomplete="off" spellcheck="false" data-md-component="search-query" required>
      <label class="md-search__icon md-icon" for="__search">
        
        <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M9.5 3A6.5 6.5 0 0 1 16 9.5c0 1.61-.59 3.09-1.56 4.23l.27.27h.79l5 5-1.5 1.5-5-5v-.79l-.27-.27A6.52 6.52 0 0 1 9.5 16 6.5 6.5 0 0 1 3 9.5 6.5 6.5 0 0 1 9.5 3m0 2C7 5 5 7 5 9.5S7 14 9.5 14 14 12 14 9.5 12 5 9.5 5"/></svg>
        
        <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M20 11v2H8l5.5 5.5-1.42 1.42L4.16 12l7.92-7.92L13.5 5.5 8 11z"/></svg>
      </label>
      <nav class="md-search__options" aria-label="Search">
        
        <button type="reset" class="md-search__icon md-icon" title="Clear" aria-label="Clear" tabindex="-1">
          
          <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M19 6.41 17.59 5 12 10.59 6.41 5 5 6.41 10.59 12 5 17.59 6.41 19 12 13.41 17.59 19 19 17.59 13.41 12z"/></svg>
        </button>
      </nav>
      
    </form>
    <div class="md-search__output">
      <div class="md-search__scrollwrap" tabindex="0" data-md-scrollfix>
        <div class="md-search-result" data-md-component="search-result">
          <div class="md-search-result__meta">
            Initializing search
          </div>
          <ol class="md-search-result__list" role="presentation"></ol>
        </div>
      </div>
    </div>
  </div>
</div>
      
    
    
  </nav>
  
</header>
    
    <div class="md-container" data-md-component="container">
      
      
        
          
        
      
      <main class="md-main" data-md-component="main">
        <div class="md-main__inner md-grid">
          
            
              
              <div class="md-sidebar md-sidebar--primary" data-md-component="sidebar" data-md-type="navigation" >
                <div class="md-sidebar__scrollwrap">
                  <div class="md-sidebar__inner">
                    



<nav class="md-nav md-nav--primary" aria-label="Navigation" data-md-level="0">
  <label class="md-nav__title" for="__drawer">
    <a href="../.." title="NGED Substation Forecast" class="md-nav__button md-logo" aria-label="NGED Substation Forecast" data-md-component="logo">
      
  
  <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M12 8a3 3 0 0 0 3-3 3 3 0 0 0-3-3 3 3 0 0 0-3 3 3 3 0 0 0 3 3m0 3.54C9.64 9.35 6.5 8 3 8v11c3.5 0 6.64 1.35 9 3.54 2.36-2.19 5.5-3.54 9-3.54V8c-3.5 0-6.64 1.35-9 3.54"/></svg>

    </a>
    NGED Substation Forecast
  </label>
  
  <ul class="md-nav__list" data-md-scrollfix>
    
      
      
  
  
  
  
    <li class="md-nav__item">
      <a href="../.." class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Home
  

    
  </span>
  
  

      </a>
    </li>
  

    
      
      
  
  
  
  
    <li class="md-nav__item">
      <a href="../../getting-started/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Getting started
  

    
  </span>
  
  

      </a>
    </li>
  

    
      
      
  
  
  
  
    <li class="md-nav__item">
      <a href="../../documentation-guide/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Documentation guide
  

    
  </span>
  
  

      </a>
    </li>
  

    
      
      
  
  
  
  
    
    
    
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_4" >
        
          
          <label class="md-nav__link" for="__nav_4" id="__nav_4_label" tabindex="0">
            
  
  
  <span class="md-ellipsis">
    
  
    Background
  

    
  </span>
  
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_4_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_4">
            <span class="md-nav__icon md-icon"></span>
            
  
    Background
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../background/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Overview
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../background/network/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    NGED's network and its data
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../background/weather-products-survey/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Weather products surveyed for the weather-product studies
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../background/requirements/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Requirements
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../background/manual-heuristic-forecast/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    The manual heuristic forecast
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../background/switching-events/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Switching events
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../background/gb-battery-scheduling/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    How GB batteries schedule themselves
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../background/gb-price-data-and-ancillary-markets/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    GB electricity prices, free and when each is known
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../background/energy-forecasting-review/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    The state of the art in energy forecasting
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
  
  
    
    
    
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_5" >
        
          
          <label class="md-nav__link" for="__nav_5" id="__nav_5_label" tabindex="0">
            
  
  
  <span class="md-ellipsis">
    
  
    Design philosophy
  

    
  </span>
  
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_5_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_5">
            <span class="md-nav__icon md-icon"></span>
            
  
    Design philosophy
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../design-philosophy/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Overview
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../design-philosophy/design-principles/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Design principles
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../design-philosophy/engineering-hypotheses/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Engineering hypotheses
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../design-philosophy/inherent-stability/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Inherent stability
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../design-philosophy/common-incident-classes/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Common incident classes
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
  
  
    
    
    
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_6" >
        
          
          <label class="md-nav__link" for="__nav_6" id="__nav_6_label" tabindex="0">
            
  
  
  <span class="md-ellipsis">
    
  
    Techniques
  

    
  </span>
  
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_6_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_6">
            <span class="md-nav__icon md-icon"></span>
            
  
    Techniques
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../techniques/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Overview
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../techniques/convex-optimisation/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Convex optimisation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../techniques/differentiable-physics/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Differentiable physics
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../techniques/disaggregation-evaluation/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Evaluating disaggregation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../techniques/encoders/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Learned encoders
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../techniques/evaluation-metrics/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Evaluation metrics
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../techniques/probabilistic-forecasting/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Probabilistic forecasting
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
  
  
    
    
    
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_7" >
        
          
          <label class="md-nav__link" for="__nav_7" id="__nav_7_label" tabindex="0">
            
  
  
  <span class="md-ellipsis">
    
  
    Architecture
  

    
  </span>
  
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_7_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_7">
            <span class="md-nav__icon md-icon"></span>
            
  
    Architecture
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../architecture/overview/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Overview
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../architecture/performance/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Performance and scale
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../architecture/forecast-delivery/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Forecast delivery
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../architecture/nwp-variable-conventions/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    NWP variable conventions
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../architecture/ecmwf-ens-known-issues/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Known ECMWF ENS data-quality issues
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../architecture/ml-orchestration/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    ML orchestration design
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../architecture/production-deployment/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Production deployment design
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../architecture/aws-costs/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    AWS running costs
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../architecture/ensemble-archive/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    The ensemble weather archive
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../architecture/why-dagster-not-airflow/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Why Dagster, not Airflow?
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../architecture/code-style/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Code style
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../architecture/testing/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Testing
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
  
  
    
    
    
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_8" >
        
          
          <label class="md-nav__link" for="__nav_8" id="__nav_8_label" tabindex="0">
            
  
  
  <span class="md-ellipsis">
    
  
    Cross-validation
  

    
  </span>
  
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_8_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_8">
            <span class="md-nav__icon md-icon"></span>
            
  
    Cross-validation
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../cross-validation/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Overview
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../cross-validation/model-configuration/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Model configuration
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../cross-validation/dagster-workflow/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Running the cross-validation pipeline end-to-end
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../cross-validation/cross-validation-folds/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Cross-validation folds
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
  
  
    
    
    
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_9" >
        
          
          <label class="md-nav__link" for="__nav_9" id="__nav_9_label" tabindex="0">
            
  
  
  <span class="md-ellipsis">
    
  
    Live service
  

    
  </span>
  
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_9_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_9">
            <span class="md-nav__icon md-icon"></span>
            
  
    Live service
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../live_service/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Overview
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../live_service/aws/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Setting up the live service on AWS
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../live_service/connecting/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Connecting to the AWS control plane
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../live_service/operations/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Operating the live service
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../live_service/intervention-log/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Intervention log
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../live_service/sentry/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Setting up Sentry telemetry
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../live_service/backup/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Backing up the workstation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../live_service/setup/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Configuration reference
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
    
  
  
  
    
    
    
    
    
    <li class="md-nav__item md-nav__item--active md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_10" checked>
        
          
          <label class="md-nav__link" for="__nav_10" id="__nav_10_label" tabindex="0">
            
  
  
  <span class="md-ellipsis">
    
  
    Roadmap
  

    
  </span>
  
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_10_label" aria-expanded="true">
          <label class="md-nav__title" for="__nav_10">
            <span class="md-nav__icon md-icon"></span>
            
  
    Roadmap
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Overview
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../capacity-estimation/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Effective-capacity estimation
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../cost-savings-metrics/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Cost-savings metrics
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../data-cleaning/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Cleaning the trial-area telemetry
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../data-sources/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Data sources
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../delivery-tables/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Delivery tables
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../engineering-health/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Engineering health
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../auto-research/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Experiments run by an LLM agent
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../forecast-building-blocks/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    How NGED assembles forecasts
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../handover/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Handover to NGED
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../live-service/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Live service: what's left to build
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../metrics-and-leaderboard/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Metrics and leaderboard
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
    
  
  
  
    <li class="md-nav__item md-nav__item--active">
      
      <input class="md-nav__toggle md-toggle" type="checkbox" id="__toc">
      
      
        
      
      
        <label class="md-nav__link md-nav__link--active" for="__toc">
          
  
  
  <span class="md-ellipsis">
    
  
    Net-demand disaggregation
  

    
  </span>
  
  

          <span class="md-nav__icon md-icon"></span>
        </label>
      
      <a href="./" class="md-nav__link md-nav__link--active">
        
  
  
  <span class="md-ellipsis">
    
  
    Net-demand disaggregation
  

    
  </span>
  
  

      </a>
      
        

<nav class="md-nav md-nav--secondary" aria-label="Table of contents">
  
  
  
    
  
  
    <label class="md-nav__title" for="__toc">
      <span class="md-nav__icon md-icon"></span>
      Table of contents
    </label>
    <ul class="md-nav__list" data-md-component="toc" data-md-scrollfix>
      
        <li class="md-nav__item">
  <a href="#the-problem-net-power-is-not-demand" class="md-nav__link">
    <span class="md-ellipsis">
      
        The problem: net power is not demand
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#der-tractability-ranking" class="md-nav__link">
    <span class="md-ellipsis">
      
        DER tractability ranking
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#the-forward-model" class="md-nav__link">
    <span class="md-ellipsis">
      
        The forward model
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="The forward model">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#metered-vs-unmetered-ders" class="md-nav__link">
    <span class="md-ellipsis">
      
        Metered vs. unmetered DERs
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#is-the-beamdiffuse-split-worth-having" class="md-nav__link">
    <span class="md-ellipsis">
      
        Is the beam/diffuse split worth having?
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#the-graph-structured-engine" class="md-nav__link">
    <span class="md-ellipsis">
      
        The graph-structured engine
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="The graph-structured engine">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#node-definitions" class="md-nav__link">
    <span class="md-ellipsis">
      
        Node definitions
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#the-fusion-mechanism" class="md-nav__link">
    <span class="md-ellipsis">
      
        The fusion mechanism
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#the-hierarchy-is-a-soft-hint-not-an-exact-sum" class="md-nav__link">
    <span class="md-ellipsis">
      
        The hierarchy is a soft hint, not an exact sum
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#unmetered-installed-capacity-grows-monotonically" class="md-nav__link">
    <span class="md-ellipsis">
      
        Unmetered installed capacity grows monotonically
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#combining-the-physics-with-the-weather-encoder" class="md-nav__link">
    <span class="md-ellipsis">
      
        Combining the physics with the weather encoder
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#the-convex-dictionary-baseline" class="md-nav__link">
    <span class="md-ellipsis">
      
        The convex dictionary baseline
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#apparent-power-mva-metering" class="md-nav__link">
    <span class="md-ellipsis">
      
        Apparent-power (MVA) metering
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#handling-abnormal-running-arrangements" class="md-nav__link">
    <span class="md-ellipsis">
      
        Handling abnormal running arrangements
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#what-already-exists-prior-art" class="md-nav__link">
    <span class="md-ellipsis">
      
        What already exists (prior art)
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#where-this-work-is-novel" class="md-nav__link">
    <span class="md-ellipsis">
      
        Where this work is novel
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#technical-architecture-summary" class="md-nav__link">
    <span class="md-ellipsis">
      
        Technical architecture summary
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#correcting-satellite-irradiance-over-great-britain" class="md-nav__link">
    <span class="md-ellipsis">
      
        Correcting satellite irradiance over Great Britain
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#ideas-for-after-flexpectation" class="md-nav__link">
    <span class="md-ellipsis">
      
        Ideas for after Flexpectation
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Ideas for after Flexpectation">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#publish-a-map-of-installed-der-capacity-across-gb" class="md-nav__link">
    <span class="md-ellipsis">
      
        Publish a map of installed DER capacity across GB
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#gb-wide-inverse-irradiance-mapping" class="md-nav__link">
    <span class="md-ellipsis">
      
        GB-wide inverse irradiance mapping
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="GB-wide inverse irradiance mapping">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#is-a-published-irradiance-dataset-worth-it" class="md-nav__link">
    <span class="md-ellipsis">
      
        Is a published irradiance dataset worth it?
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#an-irradiance-nowcast-would-be-a-more-useful-product" class="md-nav__link">
    <span class="md-ellipsis">
      
        An irradiance nowcast would be a more useful product
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
        
          <li class="md-nav__item">
  <a href="#offer-pv-live-our-capacity-estimates-not-a-second-live-pv-estimate" class="md-nav__link">
    <span class="md-ellipsis">
      
        Offer PV Live our capacity estimates, not a second live PV estimate
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#the-nowcast-is-a-stronger-offer-for-pv-lives-near-real-time-estimate" class="md-nav__link">
    <span class="md-ellipsis">
      
        The nowcast is a stronger offer for PV Live's near-real-time estimate
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#evaluating-disaggregation" class="md-nav__link">
    <span class="md-ellipsis">
      
        Evaluating disaggregation
      
    </span>
  </a>
  
</li>
      
    </ul>
  
</nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../staged-probabilistic-forecast/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Staged probabilistic forecast
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../switching-events/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Switching events
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../training-history/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Extending the training history
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
  
  
    
    
    
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_11" >
        
          
          <label class="md-nav__link" for="__nav_11" id="__nav_11_label" tabindex="0">
            
  
  
  <span class="md-ellipsis">
    
  
    API reference
  

    
  </span>
  
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_11_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_11">
            <span class="md-nav__icon md-icon"></span>
            
  
    API reference
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../api/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Overview
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../api/contracts/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Contracts
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../api/delta_store/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Delta store
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../api/dynamical_data/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Dynamical data
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../api/geo/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Geo
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../api/ml_core/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    ML core
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../api/nged_data/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    NGED data
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
  </ul>
</nav>
                  </div>
                </div>
              </div>
            
            
              
              <div class="md-sidebar md-sidebar--secondary" data-md-component="sidebar" data-md-type="toc" >
                <div class="md-sidebar__scrollwrap">
                  <div class="md-sidebar__inner">
                    

<nav class="md-nav md-nav--secondary" aria-label="Table of contents">
  
  
  
    
  
  
    <label class="md-nav__title" for="__toc">
      <span class="md-nav__icon md-icon"></span>
      Table of contents
    </label>
    <ul class="md-nav__list" data-md-component="toc" data-md-scrollfix>
      
        <li class="md-nav__item">
  <a href="#the-problem-net-power-is-not-demand" class="md-nav__link">
    <span class="md-ellipsis">
      
        The problem: net power is not demand
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#der-tractability-ranking" class="md-nav__link">
    <span class="md-ellipsis">
      
        DER tractability ranking
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#the-forward-model" class="md-nav__link">
    <span class="md-ellipsis">
      
        The forward model
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="The forward model">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#metered-vs-unmetered-ders" class="md-nav__link">
    <span class="md-ellipsis">
      
        Metered vs. unmetered DERs
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#is-the-beamdiffuse-split-worth-having" class="md-nav__link">
    <span class="md-ellipsis">
      
        Is the beam/diffuse split worth having?
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#the-graph-structured-engine" class="md-nav__link">
    <span class="md-ellipsis">
      
        The graph-structured engine
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="The graph-structured engine">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#node-definitions" class="md-nav__link">
    <span class="md-ellipsis">
      
        Node definitions
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#the-fusion-mechanism" class="md-nav__link">
    <span class="md-ellipsis">
      
        The fusion mechanism
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#the-hierarchy-is-a-soft-hint-not-an-exact-sum" class="md-nav__link">
    <span class="md-ellipsis">
      
        The hierarchy is a soft hint, not an exact sum
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#unmetered-installed-capacity-grows-monotonically" class="md-nav__link">
    <span class="md-ellipsis">
      
        Unmetered installed capacity grows monotonically
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#combining-the-physics-with-the-weather-encoder" class="md-nav__link">
    <span class="md-ellipsis">
      
        Combining the physics with the weather encoder
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#the-convex-dictionary-baseline" class="md-nav__link">
    <span class="md-ellipsis">
      
        The convex dictionary baseline
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#apparent-power-mva-metering" class="md-nav__link">
    <span class="md-ellipsis">
      
        Apparent-power (MVA) metering
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#handling-abnormal-running-arrangements" class="md-nav__link">
    <span class="md-ellipsis">
      
        Handling abnormal running arrangements
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#what-already-exists-prior-art" class="md-nav__link">
    <span class="md-ellipsis">
      
        What already exists (prior art)
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#where-this-work-is-novel" class="md-nav__link">
    <span class="md-ellipsis">
      
        Where this work is novel
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#technical-architecture-summary" class="md-nav__link">
    <span class="md-ellipsis">
      
        Technical architecture summary
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#correcting-satellite-irradiance-over-great-britain" class="md-nav__link">
    <span class="md-ellipsis">
      
        Correcting satellite irradiance over Great Britain
      
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#ideas-for-after-flexpectation" class="md-nav__link">
    <span class="md-ellipsis">
      
        Ideas for after Flexpectation
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Ideas for after Flexpectation">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#publish-a-map-of-installed-der-capacity-across-gb" class="md-nav__link">
    <span class="md-ellipsis">
      
        Publish a map of installed DER capacity across GB
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#gb-wide-inverse-irradiance-mapping" class="md-nav__link">
    <span class="md-ellipsis">
      
        GB-wide inverse irradiance mapping
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="GB-wide inverse irradiance mapping">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#is-a-published-irradiance-dataset-worth-it" class="md-nav__link">
    <span class="md-ellipsis">
      
        Is a published irradiance dataset worth it?
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#an-irradiance-nowcast-would-be-a-more-useful-product" class="md-nav__link">
    <span class="md-ellipsis">
      
        An irradiance nowcast would be a more useful product
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
        
          <li class="md-nav__item">
  <a href="#offer-pv-live-our-capacity-estimates-not-a-second-live-pv-estimate" class="md-nav__link">
    <span class="md-ellipsis">
      
        Offer PV Live our capacity estimates, not a second live PV estimate
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#the-nowcast-is-a-stronger-offer-for-pv-lives-near-real-time-estimate" class="md-nav__link">
    <span class="md-ellipsis">
      
        The nowcast is a stronger offer for PV Live's near-real-time estimate
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#evaluating-disaggregation" class="md-nav__link">
    <span class="md-ellipsis">
      
        Evaluating disaggregation
      
    </span>
  </a>
  
</li>
      
    </ul>
  
</nav>
                  </div>
                </div>
              </div>
            
          
          
            <div class="md-content" data-md-component="content">
              
              <article class="md-content__inner md-typeset">
                
                  



<h1 id="net-demand-disaggregation-approach-v2-research-roadmap">Net-Demand Disaggregation — Approach &amp; v2 Research Roadmap</h1>
<blockquote>
<p><strong>Status: 🔬 v2 research.</strong> This page is the canonical home for the v2 disaggregation arc:
recovering latent demand and unmetered DER generation from net substation power, across the whole
NGED network. It covers the plan and architecture; the <em>methods</em> it builds on are explained in the
techniques pages — <a href="../../techniques/differentiable-physics/">Differentiable Physics</a> for the
forward models and <a href="../../techniques/convex-optimisation/">Convex Optimisation</a> for the convex
machinery. The sibling v2 arc — abnormal running arrangements and latent-demand recovery under
switching — has its own canonical doc, <a href="../switching-events/">Switching events &amp; latent demand</a>.
How progress is measured lives in <a href="../../techniques/disaggregation-evaluation/">Evaluating
disaggregation</a>. Estimating unmetered capacity is
<a href="../#v20-scale-up">roadmap v2.0</a>, and the graph-structured engine is <a href="../#after-v21-research-advanced-ml">post-v2
research</a>; both build on the metered-generator capacity
estimates from <a href="../capacity-estimation/">v0.7</a>. The Python in this document is illustrative sketch
code, not the implementation. See the <a href="../">roadmap index</a> for status conventions.</p>
</blockquote>
<p>This page is the deep-dive behind two of the "innovative and unique" capabilities the Milestone 1
report highlights: natively handling <strong>unmetered generation</strong> and <strong>apparent-power (MVA) metering</strong>.
(The third — dynamically-changing <strong>effective capacity</strong> of metered generators — is the v0.7
deliverable, planned in <a href="../capacity-estimation/">Capacity estimation</a>; v2 builds on its output.)</p>
<h2 id="the-problem-net-power-is-not-demand">The problem: net power is not demand</h2>
<p>What a substation meter records is not demand. The meter reading is <strong>net power</strong> — the sum of true
underlying demand minus behind-the-meter generation (rooftop PV, small wind, battery discharge) plus
any unregistered or poorly-metered embedded generation. The "latent, unobserved demand" is the load
that would be seen at the meter if all distributed energy resources (DERs) were removed. Recovering
that latent signal is the disaggregation problem.</p>
<p>Compounding this, each primary substation spends roughly <strong>10% of its operating time in an abnormal
running arrangement</strong> (ARA) — a state in which switching events reroute a block of load from its
normal parent substation to a neighbour. The metered signal is therefore structurally different from
what it would be under normal topology. NGED requires forecasts expressed <strong>as if the network is
always in its normal running arrangement</strong> — the latent demand under nominal topology, which is
precisely the quantity network planners need. The full problem statement lives in the background
docs (<a href="../../background/switching-events/">switching events</a>, <a href="../../background/network/">NGED's
network</a>); <a href="../forecast-building-blocks/">forecast building blocks</a> covers
how the "normal running arrangement" target is delivered.</p>
<p>The engine below attacks this by <a href="../../techniques/differentiable-physics/#the-core-idea-inversion-through-a-differentiable-forward-model">inversion through a differentiable forward
model</a>:
model each substation's meter reading as the physical sum of its latent parts, then run the model
backwards. The key product is not just the DER estimates but the latent demand signal itself — which
can then be used directly as the target for a standard probabilistic forecasting model, free from
the confounding effect of DERs.</p>
<h2 id="der-tractability-ranking">DER tractability ranking</h2>
<p>Disaggregation works best where there is a <strong>common observable exogenous driver</strong> and <strong>homogeneous
behaviour</strong> across sites — conditions that let errors average out rather than compound. The
tractability ranking across DER types is:</p>
<table>
<thead>
<tr>
<th>DER type</th>
<th>Tractability</th>
<th>Key reason</th>
</tr>
</thead>
<tbody>
<tr>
<td>PV</td>
<td>Excellent</td>
<td>Irradiance-driven; panel behaviour is near-identical across sites; errors average out at fleet level</td>
</tr>
<tr>
<td>Wind</td>
<td>Good</td>
<td>Wind-speed-driven via a learnable power curve; more spatial heterogeneity than PV but still exogenous</td>
</tr>
<tr>
<td>Heat pumps</td>
<td>Intermediate</td>
<td>Temperature-driven with coefficient-of-performance (COP) rolloff; heterogeneity partly averages out at substation aggregate level</td>
</tr>
<tr>
<td>EVs</td>
<td>Poor</td>
<td>No clean exogenous driver; behaviour is synchronised (school-run, cheap-rate charging), so errors compound rather than cancel; synchronised peaks are exactly what matters to the grid</td>
</tr>
<tr>
<td>Batteries</td>
<td>Very poor</td>
<td>Pure latent control — tariff/market-driven with no physical exogenous signal; two identical batteries sitting next to each other can dispatch in opposite directions simultaneously</td>
</tr>
</tbody>
</table>
<p><strong>Practical conclusion for v2 scope</strong>: disaggregation targets PV (primary), wind (secondary), and
heat pumps (worth attempting at substation-aggregate level). For batteries, the right approach is
price-driven behavioural-clustering methods — the kind targeted by OCF's NESO "EDGE" project
proposal (currently blocked waiting for data, as of June 2026) — rather than physics-based
disaggregation. For EVs, honest publication requires wide uncertainty intervals and a clear caveat
that the synchronised-peak regime (precisely the regime NGED cares about most) is the hardest case.</p>
<p><strong>The literature backs both calls and adds a caveat for heat pumps</strong>, as the <a href="../../background/energy-forecasting-review/#9-disaggregating-other-distributed-energy-resources-heat-pumps-electric-vehicle-chargers-and-batteries">energy-forecasting
review</a>
sets out: a Northern Powergrid code of practice puts batteries at a diversity factor of exactly one;
NGED's own Electric Nation trial found a time-of-use tariff re-synchronising EV charging into the
22:00 hour, the failure mode the caveat above covers; and the one heat-pump diversity measurement
the review found holds only in an average winter, untested in the cold snaps when a substation is
under most strain.</p>
<h2 id="the-forward-model">The forward model</h2>
<p>The substation meter reading is treated as the output of a <strong>forward model</strong> over the latent parts:</p>
<div class="highlight"><pre><span></span><code>observed_power(t) = latent_demand(t) − pv_generation(t) − wind_generation(t) − battery_net(t) + losses(t)
</code></pre></div>
<p>Each right-hand-side term is modelled explicitly:</p>
<ul>
<li><strong><code>latent_demand(t)</code></strong> — what we want: a smooth, weather-driven, time-of-week-structured signal
  representing the true underlying load.</li>
<li><strong><code>pv_generation(t)</code></strong> — estimated from irradiance (from NWP and/or satellite) via a
  differentiable physics model of panel conversion efficiency (temperature and spectral correction,
  clipping at inverter limits). Panel capacity is a latent parameter estimated jointly.</li>
<li><strong><code>wind_generation(t)</code></strong> — estimated from wind speed via a differentiable power curve.</li>
<li><strong><code>battery_net(t)</code></strong> — handled via a state-space component with charge/discharge dynamics. <em>(A
  later / stretch component — battery disaggregation is a v2 stretch goal in the
  <a href="../#v20-scale-up">roadmap</a>.)</em></li>
<li><strong><code>losses(t)</code></strong> — approximated as a smooth function of load level. <em>(Also a later refinement.)</em></li>
</ul>
<p><strong>The live ECMWF ENS feed carries global short-wave irradiance only, so the beam/diffuse split the
PV physics needs must come either from a decomposition model or from a second forecast source.</strong>
<a href="../data-sources/#weather-data">ECMWF ENS from Dynamical.org</a> publishes the global horizontal
component alone, and the <a href="../capacity-estimation/#irradiance-inputs">CAMS Radiation Service</a> supplies
the split over history but issues no forecast. The decomposition route means a differentiable model
that splits global horizontal irradiance into its direct and diffuse parts. The second-source route
has candidates already on the <a href="../data-sources/#weather-data">shortlist</a>: ICON-EU (deterministic, 120
hours), the Met Office's UKV and MOGREPS-UK (126 hours or less), and WeatherNext 3 all carry a
direct component. Of the four, only WeatherNext 3 reaches NGED's 14-day horizon. <a href="../data-sources/#which-feed-carries-a-direct-beam-and-what-asking-for-one-would-cost">Which feed carries
a direct beam</a>
sets out what asking for one would cost, and <a href="#is-the-beamdiffuse-split-worth-having">Is the beam/diffuse split worth
having?</a> sets out what the published evidence says.</p>
<h3 id="metered-vs-unmetered-ders">Metered vs. unmetered DERs</h3>
<p>A crucial distinction runs through the whole project: each generation term above is really the sum
of a <strong>metered</strong> and an <strong>unmetered</strong> part. NGED meters some large DERs directly — utility-scale
solar PV farms, large wind farms, grid-scale batteries — while a long tail of small DERs is
<strong>unmetered</strong> behind the substation: domestic rooftop PV, small distributed wind, home batteries
(and, strictly, EV chargers and heat pumps on the demand side). Written out in full, the forward
model is closer to:</p>
<div class="highlight"><pre><span></span><code>observed = latent_demand
           − (pv_metered + pv_unmetered)
           − (wind_metered + wind_unmetered)
           − (battery_metered + battery_unmetered)
           + losses
</code></pre></div>
<p>We keep the compact equation above for readability, but the model treats the two classes
differently:</p>
<ul>
<li><strong>Metered DERs</strong> are modelled <strong>per asset</strong>. Because we know the site exists and have its own
  generation meter, we can fit explicit, physically-interpretable parameters for it — for a metered
  PV farm, that single site's panel <strong>tilt</strong>, <strong>azimuth</strong> and <strong>effective capacity</strong> (see
  <a href="../../techniques/differentiable-physics/#the-core-building-block-differentiablesolarplant"><code>DifferentiableSolarPlant</code></a>).
  This is the <strong>v0.7</strong> deliverable — see <a href="../capacity-estimation/">Capacity estimation</a> — and v2
  consumes its output: verified, accurately-tracked metered assets are what anchor the harder
  unmetered inference.</li>
<li><strong>Unmetered DER fleets</strong> cannot be modelled as a single asset — a primary substation may sit above
  hundreds or thousands of rooftops with a mishmash of orientations. These are modelled as an
  <strong>aggregate fleet node</strong> via the physics-informed basis expansion in
  <a href="../../techniques/differentiable-physics/#scaling-to-aggregate-fleets-universalsolarfleetnode"><code>UniversalSolarFleetNode</code></a>.
  Estimating and disaggregating the <em>unmetered</em> DERs is the harder, <strong>v2</strong> goal.</li>
</ul>
<p>This is also where the project graduates from <em>estimating capacity</em> to directly <em>forecasting power</em>
with the physics models (including for MVA-metered sites, <a href="#apparent-power-mva-metering">below</a>),
and where the <strong>latent-demand inversion</strong> of the forward model is realised in full.</p>
<h2 id="is-the-beamdiffuse-split-worth-having">Is the beam/diffuse split worth having?</h2>
<p><strong>A throw-away study on the trial area's six metered solar farms has since run that
comparison, and the answer depends on the product's resolution.</strong> On a 5 km satellite retrieval,
giving the model the product's own beam field rather than a separation model's estimate from the
same product's global irradiance cut error by about 1.5% relative. On a 31 km reanalysis it added
nothing detectable. Both claims are about those two products on those six sites. The write-up is
<a href="https://openclimatefix.github.io/nged-ml-research/studies/beam-diffuse-split/">Does a weather product's beam/diffuse split help a PV
forecast?</a>, and the
code sits in an unmerged pull request in this repository, kept for reference,
<a href="https://github.com/openclimatefix/nged-substation-forecast/pull/785">#785</a>.</p>
<p><strong>Which product feeds the model matters far more than which split it sees.</strong> Swapping the 31 km
reanalysis for the 5 km retrieval moved mean absolute error by 4.29 points of P99 output, against
0.126 points for the largest split contrast anywhere in that study. Any effort spent on the
beam field is worth weighing against effort spent on the retrieval that carries it.</p>
<p><strong>A 30-minute timestamp error is absorbed into a physical model's fitted azimuth, which is how a
model-chain comparison can silently answer a different question.</strong> In that study the fitted
azimuths move by about 35 degrees when the timestamps are shifted by one half-hour — whether the
timestamp marks the start or the end of the averaging window. Settle the timestamp convention
before comparing chains that fit orientation.</p>
<p><strong>We found no study that runs the clean comparison — one NWP, one PV model chain, one arm fed
the model's own direct beam and the other fed a separation model's estimate from the same model's
global irradiance.</strong> We searched the terms "separation model", "decomposition
model", "direct irradiance", "fdir", and "model chain" on the open web, in the project's
<code>literature/</code> library, and in the reference lists of the model-chain papers below. The absence is a
statement about that search, not about the solar-forecasting literature as a whole.</p>
<p><strong>In the one systematic model-chain study we found, separation was among the two steps that moved
the error most.</strong> <a href="https://doi.org/10.1016/j.apenergy.2020.116239">Mayer and Gróf
(2021)</a> built 32,400 model chains from every
combination of 9 separation models, 10 transposition models, 3 reflection-loss models, 5 cell
temperature models, 4 performance models, 2 shading models, and 3 inverter models, and verified every
chain against a year of 15-minute production data from 16 Hungarian photovoltaic plants,
at day-ahead and intraday horizons. The gap between the best chain and the worst is 13% in mean
absolute error and 12% in root-mean-square error. They name separation and transposition as the two
steps that move the error most, and the inverter model as the step that moves it least. Those figures
bound how much accuracy a well-chosen separation model adds. They do not measure how much accuracy
skipping separation would cost, because every chain the study tested contains a separation model.</p>
<p><strong>In the largest separation-model validation we found, every model's error grew under cloud
enhancement and over bright ground.</strong> <a href="https://doi.org/10.1016/j.solener.2015.10.010">Gueymard and
Ruiz-Arias (2016)</a> validated 140 separation models
against 1-minute measurements from 54 research-class radiometric stations across seven continents and
four climate zones, 49 of the 54 from the Baseline Surface Radiation Network. They report that every
model's error grows under cloud enhancement — bright cloud edges reflecting extra light onto the
ground — and over high-albedo surfaces. Broken cloud matters for GB substations, because that is
when a substation's solar output moves fastest.</p>
<p><strong>The one recent post-processing study we found that builds on ECMWF still uses global irradiance
plus a separation model.</strong> <a href="https://arxiv.org/abs/2406.04424">Horat, Klerings and Lerch (2024)</a>
post-process ECMWF ensemble global horizontal irradiance and put a separation step inside their
model chain. Departing from that practice is worth measuring rather than assuming it gains anything.</p>
<p><strong>Three caveats cut against the direct beam being an easy win.</strong> A forecast's direct beam is not
ground truth, because the beam carries that model's own cloud errors. Over GB the diffuse fraction
is high, so there is less direct beam for a better estimate to improve. And the <a href="../../techniques/differentiable-physics/#the-core-building-block-differentiablesolarplant">differentiable PV
model</a>
would learn its own corrections either way.</p>
<p><strong>The physics chain requires the split, so the question is only which source should supply it.</strong>
The test is the one <a href="#evaluating-disaggregation">this page already sets</a>: held-out metered
photovoltaic output, which is what the study above ran on six sites.</p>
<p><strong>A gradient-boosted tree settles the question for the tree path alone.</strong> A tree fed the split as
extra features can ignore those features, where the physics chain cannot proceed without the split.
A null result from a tree is therefore evidence about the tree path alone, and does not justify
dropping
the direct beam from the physics plan. The study above used a tree as its primary instrument
and a fitted physical model as a second one, and the two disagreed on the sign — the physical
model divides the horizontal beam by the cosine of the solar zenith angle, which magnifies a beam
error without limit near the horizon, so the physical model answers a different question rather than
confirming the tree's. <a href="https://openclimatefix.github.io/nged-ml-research/studies/beam-diffuse-split/#the-physical-model-disagrees-and-is-not-a-second-opinion">The write-up's comparison of the two
instruments</a>
sets out how the fitted geometry was ruled out as the cause.</p>
<h2 id="the-graph-structured-engine">The graph-structured engine</h2>
<p>The distribution network is fundamentally a topological graph, and we model it as one. The graph is
a <strong>data structure</strong>: a fixed map of which substations can exchange load with which neighbours, and
which sites see which weather. Each substation is reconstructed as the sum of its own
differentiable-physics modules (gross demand, metered/unmetered PV, metered/unmetered wind), whose
latent parameters — most importantly each module's capacity — are inferred directly from that
substation's metered power and the local weather. The components are separable because each has a
distinct exogenous driver and temporal signature (PV tracks irradiance, wind tracks wind speed,
demand tracks time-of-week and temperature), so each substation's fit can pull them apart locally.
The graph carries the structural prior — who can exchange load with whom, and which substations sit
beneath which — and a soft hierarchical loss ties the levels together (see <a href="#the-hierarchy-is-a-soft-hint-not-an-exact-sum">The hierarchy is a soft
hint, not an exact sum</a>). This mirrors the
schematic in the <a href="https://docs.google.com/document/d/1UF-mjfSdQfQxefAunDqEOr_GyYTjSlGk4EeuiNoXAxk/edit?tab=t.0#heading=h.ot06ofd0lqes">Milestone 1 report (Fig. 10)</a>:</p>
<p><img alt="Schematic of a possible implementation of a graph-structured model, capturing electrical and
spatial relationship of different grid components" src="../assets/graph_structure.png" /></p>
<p><strong>The generation and demand halves of this differentiable-physics engine stand on different
evidence.</strong> The <a href="../../background/energy-forecasting-review/#model-families-for-flexpectation-version-2">energy-forecasting
review</a> found
differentiable physics established for a generator's own output — <a href="https://arxiv.org/abs/2502.07344">Gijón et al.
(2025)</a> fit a turbine model to a wind farm's metered production —
which is the precedent the photovoltaic and wind nodes below build on. For the gross-demand node the
review found no comparable precedent: a search for differentiable physics applied to substation
demand forecasting produced no strong result. The review also found nobody aggregating building
thermal physics up to a substation and putting it inside a probabilistic forecast, though the
ingredients exist separately.</p>
<h3 id="node-definitions">Node definitions</h3>
<p>Following the report's schematic, the graph uses the following node types:</p>
<ol>
<li><strong>Substation nodes</strong> — the measured, net blended power flow at a primary substation (the main
   target constraint).</li>
<li><strong>Metered load nodes</strong> — demand that NGED meters directly, where such metering exists.</li>
<li><strong>Gross demand nodes</strong> — the underlying, unmetered consumer load, inferred by the model.
   Implemented as a <code>BasisLoadNode</code>: a shared MLP learns a small set of universal demand-profile
   shapes (e.g. residential, commercial, light-industrial) as functions of time-of-day, day-of-week,
   and temperature; each substation carries a local "style vector" of mixing weights that describes
   its particular customer mix. The universal basis curves are shared across all substations; only
   the style vector is site-specific, so the model can distinguish a residential suburb from an
   industrial estate without re-learning basic human demand patterns from scratch at each site.
   (Learning the shared shapes is non-convex PyTorch work — but once the dictionary is <em>frozen</em>,
   fitting a new substation's style vector against it is a small convex problem: cheap onboarding of
   new substations without retraining, and warm starts for the joint fit. See <a href="../../techniques/convex-optimisation/#the-recurring-pattern-fixed-shapes-unknown-coefficients">the fixed-shapes
   pattern</a>.)</li>
<li><strong>Metered PV / Wind nodes</strong> — generators with dedicated, live generation metering.</li>
<li><strong>Unmetered PV / Wind fleet nodes</strong> — aggregated behind-the-meter (BTM) solar and distributed
   wind, grouped by location, with no direct metering. PV fleets are each implemented as a
   <a href="../../techniques/differentiable-physics/#scaling-to-aggregate-fleets-universalsolarfleetnode"><code>UniversalSolarFleetNode</code></a>;
   wind fleets get their own analogous node type, with a shared learnable aggregate power curve in
   place of the orientation-mix bases (a turbine fleet has no tilt/azimuth to mix).</li>
<li><strong>Heat pump nodes</strong> (v2 stretch) — heat pump demand exhibits a distinctive J-curve: as
   temperatures fall, heating demand rises, but aggregate COP also falls, so electricity draw grows
   super-linearly with cold. This non-linearity cannot be captured by treating temperature as a
   plain regression feature — it requires an explicit COP-rolloff function. A <code>HeatPumpNode</code> models
   this: it takes ambient temperature, applies a learned COP curve, and outputs the net electricity
   demand attributable to heat pumps. Contributes to gross demand at substations with significant
   residential or commercial heat pump penetration.</li>
</ol>
<p>Each generation node feeds the substation through a <strong>curtailment gate</strong>: a separate multiplicative
factor, driven by NGED's Active Network Management (ANM) curtailment data feed, that represents
network-enforced reductions. Keeping curtailment in its own gate (rather than inside the capacity
parameter) is what lets the effective-capacity estimate stay a clean measure of physical
availability — see <a href="../capacity-estimation/#what-effective-capacity-must-exclude">Capacity
estimation</a> (including the caveat there
that the ANM feed is itself imperfect) and Fig. 10.</p>
<h3 id="the-fusion-mechanism">The fusion mechanism</h3>
<p>Spatial weather correlations (e.g. if it is raining at Substation A, the adjacent Unmetered PV Fleet
B is probably cloudy too) are already supplied by the <strong>gridded NWP</strong> each node consumes. Where
cross-site information genuinely helps the under-determined per-site fit, it enters as
<strong>hierarchical parameter sharing</strong>: the unmetered-fleet and demand nodes share a small set of
universal basis shapes
(<a href="../../techniques/differentiable-physics/#scaling-to-aggregate-fleets-universalsolarfleetnode"><code>UniversalSolarFleetNode</code></a>;
<code>BasisLoadNode</code> above), with only a per-site <em>style vector</em> learned locally. Each node's physics
modules compute explicit physical generation. Each node's predicted meter reading then combines its
own elements:</p>
<div class="arithmatex">\[\text{Net substation flow} = \text{Gross demand} -
\gamma_{\text{PV}}\,(\text{PV}_{\text{metered}} + \text{PV}_{\text{unmetered}}) -
\gamma_{\text{wind}}\,(\text{Wind}_{\text{metered}} + \text{Wind}_{\text{unmetered}})\]</div>
<p>where the <span class="arithmatex">\(\gamma\)</span> terms are the per-asset curtailment gates. The error between predicted and
measured substation flow produces a gradient that flows back through the shared and per-site
parameters, optimising them and the physical parameter posteriors simultaneously.</p>
<p>To be explicit about a design boundary: we do <strong>not</strong> currently plan to use message-passing graph
neural networks (GNNs) anywhere in this project. The graph does its work as a data structure, and
cross-site statistical strength arrives through the shared parameters and the soft hierarchical loss
below. We would not <em>completely</em> rule a GNN out towards the very end of the project — if measured
residuals ever showed spatial structure that the gridded NWP and hierarchical sharing demonstrably
miss — but nothing in the design depends on one. The same graph also underpins switching-event
handling, where it is likewise used only as a data structure — see <a href="../switching-events/">Switching events &amp; latent
demand</a>, Part 2.</p>
<h3 id="the-hierarchy-is-a-soft-hint-not-an-exact-sum">The hierarchy is a soft hint, not an exact sum</h3>
<p><strong>A parent substation's measured flow is never exactly the sum of its children's, so the graph
engine treats the hierarchy as evidence that nudges the fit, not as a constraint.</strong> A Bulk Supply
Point (BSP) reading differs from the sum of the Primary substations beneath it. Likely causes
include wire losses, Primaries and generators that are not metered (unmetered 33 kV PV among them),
series metered in MVA that cannot show the direction of flow, and AC power-flow effects that a
real-power sum ignores. In the trial area, the unexplained part at each BSP swings by more from day
to day than a typical switching transfer moves, and the Grid Supply Point (GSP) readings cannot be
closed from the metered series at all.</p>
<p><strong>The soft hierarchical loss models each parent as its metered children plus a penalised
remainder.</strong> The parent's predicted flow is the sum of its child nodes' modelled flows, plus its
directly connected metered generators, plus a remainder term with its own small model: a level,
a drift, an unmetered PV capacity, an unmetered wind capacity where the parent's area has wind, and
a loss term. The remainder would carry a heavier penalty than the children's terms, so that it
absorbs only what the children cannot explain. A weight on the parent's rows would set how hard the
parent pulls on its children, from zero (each node fitted alone) upwards, tuned on held-out data.
At GSP level, where most of the flow is not metered beneath, the remainder term does most of the
work.</p>
<p><strong>The hint is expected to help explanation and robustness more than average skill.</strong> A transfer
between two Primaries under one BSP leaves the BSP's reading unchanged. That is evidence for
switching rather than a change in demand. The parent also sees all the solar in its area, which
helps pin down its children's PV capacities. A metering error at one child, such as a gap, a stuck
value, or a scale error, conflicts with the parent's reading, which limits how far the error can
pull that child's fit. Average skill may not move much: in the one study of hierarchical
reconciliation on real distribution-network data we found, <a href="https://arxiv.org/abs/1910.03976">Nespoli et al.
(2020)</a> gained up to 10% in root-mean-square error at the upper
levels and under 1% at the bottom. That study reconciled forecasts after the fact rather than using
a soft loss inside the fit, so the hint is worth having for the explanation and the robustness it
adds even if the average score barely changes.</p>
<h3 id="unmetered-installed-capacity-grows-monotonically">Unmetered installed capacity grows monotonically</h3>
<p>The <em>installed</em> capacity of an unmetered fleet essentially only ever grows, as more households and
businesses fit panels — unlike the effective capacity of a metered generator, which <a href="../capacity-estimation/#metered-effective-capacity-can-go-up-or-down">moves in both
directions</a> with faults and
repairs. A monotonic representation is therefore the right prior here. We model capacity as a
cumulative sum of per-week increments, each constrained to be <strong>non-negative</strong>, with an L1
(sparsity) penalty pushing most weekly increments to exactly zero — because installs happen in
occasional bursts, not every week. The running total is then non-decreasing by construction. (This
is the representation
<a href="../../techniques/differentiable-physics/#scaling-to-aggregate-fleets-universalsolarfleetnode"><code>UniversalSolarFleetNode</code></a>
implements; in a convex host the same prior is a hard constraint plus an <span class="arithmatex">\(\ell_1\)</span> penalty with
<a href="../../techniques/convex-optimisation/#the-corners-are-a-feature-exact-zeros">exact zeros</a>.)</p>
<h2 id="combining-the-physics-with-the-weather-encoder">Combining the physics with the weather encoder</h2>
<div class="highlight"><pre><span></span><code>+-------------------+
| Learnt parameters |
|     per site:     |
|                   |
|  • PV tilt        |                   +---------------+
|  • PV azimuth     |     &lt;=======&gt;     | pvlib-pytorch |----------+
|  • AC capacity    |                   +-------+-------+          |
|  • DC capacity    |                           ^                  |
|  • etc.           |                           |                  v
+-------------------+                           |           +-------------+
                                         +------+------+    |  multi-seq  |
                                         | Irradiance  |    |  alignment  |
                                         | Temperature |    |  with axial |---&gt; [ p̂ ]
                                         +------+------+    |  attention  |
                                                ^           +-------------+
+--------------+     +-------------------+      |                  ^
| Weather data |----&gt;|  weather encoder  |------+                  |
+--------------+     +-------------------+                  +------+------+
                                                            |   History   |
                                                            +-------------+
</code></pre></div>
<ul>
<li><strong>NWP bias</strong> is handled by the <strong>weather encoder</strong>: "the weather model says it's cloudy, but
  historically this specific pressure pattern at this location means it's actually clear"
  (feature-level correction).</li>
<li><strong>Physical constraints</strong> are handled by the <strong>differentiable physics</strong>: "based on the corrected
  weather, the geometry of the sun and panel dictates <span class="arithmatex">\(X\)</span> power" (first-principles baseline).</li>
<li><strong>Systematic / local anomalies</strong> (the "unknown unknowns") are handled by the <strong>retrieval /
  alignment</strong> module: "on days that looked exactly like this in the past, the physics model
  consistently over-predicted the evening ramp-down by 5% because of that one tree on the horizon"
  (residual correction).</li>
</ul>
<p>See <a href="../../techniques/encoders/">Learned encoders</a> for the encoder modules themselves, and
<a href="../../techniques/differentiable-physics/#pvlib-pytorch"><code>pvlib-pytorch</code></a> for the planned
differentiable PV library in the diagram.</p>
<h2 id="the-convex-dictionary-baseline">The convex dictionary baseline</h2>
<p>Before (and alongside) the full engine, there is a much simpler disaggregator worth building — one
that uses no neural networks and no gradient descent at all. The trick: <strong>replace learning
continuous physics parameters with convex selection from a discrete menu.</strong></p>
<p>Precompute per-unit output curves for a <em>menu</em> of candidate systems, all driven by the actual local
weather: a few dozen PV orientations (tilt × azimuth combinations), a few wind-turbine classes, a
couple of heat-pump temperature responses. Each menu item is then a <strong>known signal</strong> — a fixed
shape. Model the substation's net demand as an unknown residual demand shape minus an unknown,
non-negative, slowly-growing amount of each menu item:</p>
<div class="arithmatex">\[ \text{net}(t) \;=\; \text{demand}(t) \;-\; \sum_{k \in \text{menu}} c_k(t) \, u_k(t) \]</div>
<p>where <span class="arithmatex">\(u_k(t)\)</span> is menu item <span class="arithmatex">\(k\)</span>'s known per-unit output and <span class="arithmatex">\(c_k(t)\)</span> its unknown installed amount.
This is linear in the unknowns, hence convex — the <a href="../../techniques/convex-optimisation/#the-recurring-pattern-fixed-shapes-unknown-coefficients">fixed-shapes
pattern</a>
end to end, with every prior available in its exact convex form: a sparsity penalty selects the few
menu items genuinely present behind each substation (<a href="../../techniques/convex-optimisation/#the-corners-are-a-feature-exact-zeros">exact
zeros</a>, so the selection
is literal); the <a href="#unmetered-installed-capacity-grows-monotonically">monotone-growth constraint</a>
encodes that fleets don't shrink; and fitting many substations jointly against shared weather
sharpens the identification. There is respectable precedent: <a href="https://arxiv.org/abs/1312.5023">Wytock and Kolter
(2014)</a>'s <em>contextually supervised source separation</em> did convex
energy disaggregation in exactly this spirit.</p>
<p><strong>Hard limits of the convex-only route</strong> — stated up front, because they define its role:</p>
<ul>
<li><strong>It cannot refine the menu.</strong> If reality sits between two menu items, the fit returns a blend;
  systematic error in the physics curves becomes <em>bias</em>, not a shape the model can learn to correct.
  (The full engine, which learns shapes, can correct this.)</li>
<li><strong>It cannot do behaviour.</strong> EV plugging and battery arbitrage are not weather-shaped dictionary
  atoms — see the <a href="#der-tractability-ranking">tractability ranking</a>; batteries are already ceded to
  price-driven methods regardless of estimator.</li>
<li><strong>No posteriors</strong> — the <a href="../../techniques/convex-optimisation/#priors-as-convex-penalties-and-the-uncertainty-you-dont-get">standard
  limitation</a>
  of the convex route.</li>
<li><strong>It cannot beat collinearity.</strong> Heat-pump load versus ordinary cold-weather heating: where the
  data cannot distinguish two stories, a convex model honestly refuses to — which is a feature for
  trustworthiness, but a ceiling on what it can resolve.</li>
</ul>
<p><strong>Its role</strong>: a transparent early disaggregator, and <em>permanently</em> the baseline on the
<a href="../../techniques/disaggregation-evaluation/">disaggregation leaderboard</a> — simple, reproducible, and
embarrassing to any fancier model that cannot outperform it. The full engine is worth its added
complexity only if it beats this baseline.</p>
<h2 id="apparent-power-mva-metering">Apparent-power (MVA) metering</h2>
<p>Some substations are metered only in apparent power (MVA), which reports the <em>absolute value</em> of
flow and so cannot distinguish import from export. When embedded generation pushes power back into
the grid, an MVA trace "bounces" off zero instead of going negative. Because the forward model
reconstructs signed demand and generation explicitly, it handles this natively: we compare the
measured MVA reading against the <em>magnitude</em> of the reconstructed net flow,</p>
<div class="arithmatex">\[\text{MVA}_{\text{measured}} \approx \bigl|\,\text{Net substation flow}\,\bigr|\]</div>
<p>(assuming near-unity power factor). The physics grounds the model so that a sunny-day "bounce" is
correctly attributed to reverse power flow from generation, not to a spike in demand. This
MVA-magnitude reconstruction is one of the two capabilities the Milestone 1 report highlights for
this engine — the other being unmetered disaggregation. (Note this reconstruction is intrinsically
non-convex — the sign ambiguity means two valleys by construction — so it belongs to the PyTorch
side of the <a href="../../techniques/convex-optimisation/#where-pytorch-is-the-right-tool">tooling rule</a>.)</p>
<p>Two implementation cautions:</p>
<ul>
<li><strong>The magnitude loss needs smoothing.</strong> <span class="arithmatex">\(|x|\)</span> is non-differentiable at zero and its gradient flips
  sign there — exactly where the bounce lives. Compare against a smoothed magnitude, e.g.
  <span class="arithmatex">\(\sqrt{x^2 + \epsilon}\)</span>, and add a temporal-continuity prior on the <em>sign</em> of the reconstructed
  flow: flow direction persists for hours, it does not flicker half-hour to half-hour.</li>
<li><strong>The near-unity power-factor assumption is weakest precisely at the bounce.</strong> As real power
  passes through zero, reactive power dominates the measured magnitude, so the MVA trace has a soft
  <em>floor</em> above zero rather than a clean reflection. Expect the reconstruction to under-fit the
  bottom of the bounce, and do not let the optimiser explain the floor with phantom demand. The
  <a href="../../background/energy-forecasting-review/#7-recovering-signed-power-from-apparent-power-meters">energy-forecasting
  review</a>
  confirms both cautions: a magnitude-only reading leaves more than one state of the network
  consistent with it, a result power-system state estimation has worked with since the 1990s. And
  apparent power is the magnitude of real power only near unity power factor, so the approximation
  is weakest exactly at the bounce. <a href="https://ssen-innovation.co.uk/transition/">SSEN's TRANSITION</a>,
  the closest published attempt to NGED's position we found, resolves the ambiguity using the
  meter's own history together with a model of the generation behind the meter, rather than a second
  independent measurement.</li>
</ul>
<h2 id="handling-abnormal-running-arrangements">Handling abnormal running arrangements</h2>
<p>Abnormal running arrangements (ARAs) — where switching events reroute load between substations, so
the metered signal no longer reflects the normal running arrangement — are covered in their own
canonical doc: <strong><a href="../switching-events/">Switching events &amp; latent demand</a></strong>.</p>
<p>In brief, the v0.6 stage detects switching events with unsupervised statistics on the power series.
The v2 stages reconstruct the latent demand each substation would have metered under the normal
running arrangement, using a time-varying <strong>mixture over the neighbourhood graph</strong> (optionally
type-resolved into demand / PV / wind, each a physics module as in <a href="#the-graph-structured-engine">the engine
above</a>). Two points matter for consistency with the rest of this
document:</p>
<ul>
<li>The graph is a <strong>data structure</strong> — who can exchange load with whom.</li>
<li>Conservation is a <strong>node-level flow balance</strong> across the 2–3-way fan-out observed in the trial
  area (a source's loss absorbed by a subset of neighbours whose pickups sum to it), <em>not</em> a
  pairwise equal-and-opposite transfer.</li>
</ul>
<p>The alternative formulation — a discrete "switching state-space model" over per-feeder <em>load blocks</em>
— is <strong>rejected</strong>: NGED's network is meshed and run radially with movable cut points, so there is no
stable, re-identifiable feeder unit to discover and route (see <a href="../switching-events/">switching-events.md, Part
4</a>). The output — topology-normalised latent demand — remains the
<a href="#the-problem-net-power-is-not-demand">NGED-required target variable</a>.</p>
<h2 id="what-already-exists-prior-art">What already exists (prior art)</h2>
<p>The component ideas each have precedent, which is important for calibrating the novelty claim.</p>
<p><strong>Behind-the-meter PV and load disaggregation</strong> is a mature subfield. There is substantial published
work on separating net load into behind-the-meter PV and native demand, including spatiotemporal GNN
approaches where nodes are net-load measurements at neighbouring units and message passing encodes
spatial correlation. Unsupervised methods that leverage the irradiance–PV correlation without any
physical model also exist. "GNN over neighbouring nodes for net-load → PV + load disaggregation" is,
by itself, a known approach. <strong>Convex disaggregation</strong> also has precedent: <a href="https://arxiv.org/abs/1312.5023">Wytock and Kolter
(2014)</a>'s contextually supervised source separation is the direct
ancestor of <a href="#the-convex-dictionary-baseline">the dictionary baseline above</a>.</p>
<p><strong>The nearest GB precedent we found is a sibling Open Climate Fix project on the same problem</strong> —
see the <a href="../../background/energy-forecasting-review/#8-disaggregating-unmetered-solar-and-wind-from-a-substations-net-flow">energy-forecasting
review</a>'s
assessment of UK Power Networks' Power Flow to Solar Capacity. The review found no published
benchmark of inferring capacity from the net flow at primary-substation aggregation. The nearest
published method at a comparable scale, <a href="https://doi.org/10.1016/j.rser.2023.113662">Teng et al.
(2023)</a>'s DAZLS, splits unmetered wind and solar out of
Dutch substation measurements but needs each site's installed capacity as an input — in contrast
Flexpectation infers the capacity from the substation powerflow. The one result the review found
that separated solar from demand at a real distribution substation without being told the installed
capacity, <a href="https://doi.org/10.1016/j.segan.2017.11.001">Kara et al. (2018)</a>, needed the substation's
own reactive power and a nearby solar plant's output standing in for irradiance, neither of which
NGED's primary substations routinely supply.</p>
<p><strong>Switching state-space machinery</strong> exists off the shelf. Recurrent switching linear dynamical
systems (rSLDS; <a href="https://proceedings.mlr.press/v54/linderman17a.html">Linderman et al. (2017)</a>) and
explicit-duration variants (RED-SDS) are standard tools for unsupervised segmentation of
multivariate time series into discrete latent modes. We considered this machinery for ARA handling
but do <strong>not</strong> plan to adopt it: it presumes a discrete, re-identifiable switching unit (a
per-feeder "block") that NGED's meshed, radially-run network with movable cut points does not
possess (see <a href="../switching-events/">switching-events.md, Part 4</a>). Our chosen formulation is the
continuous neighbourhood mixture described there.</p>
<p><strong>Topology and switch-state identification</strong> has been studied, but overwhelmingly using voltage
measurements. Voltage at primary substations is not part of this project's data feed. At half-hourly
resolution, tap-changer movements would blur any topology signal in voltage anyway. Tap-changer
movements <em>could</em> themselves reveal topology, but only in data sampled at around 1 Hz.</p>
<p><strong><a href="https://doi.org/10.48550/arXiv.2608.25095">Nguyen et al. (2026)</a> make evaluating one candidate
switch configuration fast on a large electricity network, but they do not search over
configurations.</strong> Their Sherman-Morrison-Woodbury update refreshes the inverse of the admittance
matrix when switches move, instead of re-inverting that matrix from scratch. The speed-up scales
with the size of the matrix. On their largest, 8,500-node feeder the update is 28 times faster than
re-inversion; on their 13-bus feeder, only 1.1 times. On that small feeder the update is slower than
re-inversion once the iterative refinement is switched on, and the paper recommends that refinement
for small systems. The paper also reports the update is worst conditioned under "ill-conditioned
switch reconfigurations with high-impedance tie switches or near-parallel paths". A search over a
meshed electricity network with movable cut points would meet that case routinely. Nguyen et al.
take the switch positions as a known input. So the update would accelerate the inner loop of a
topology search that this project would still have to write. The update is a candidate building
block, not a plan.</p>
<h2 id="where-this-work-is-novel">Where this work is novel</h2>
<p>The novelty lies in the <strong>combination and problem framing</strong>, not in any single component:</p>
<p><strong>1. Switching events as the primary disaggregation target, not an afterthought.</strong> Existing
disaggregation literature treats the electricity network's topology as fixed and known. The ARA
problem — where the topology itself is a latent variable that flips over timescales of minutes to
months — has not been addressed in the disaggregation literature we reviewed. This is not a minor
extension; it changes the structure of the inference problem fundamentally. The <a href="../../background/energy-forecasting-review/#why-we-think-this-ambitious-plan-can-be-done">energy-forecasting
review</a>
reports the nearest precedent it found as <a href="https://doi.org/10.1109/ACCESS.2019.2951422">Liu et al.
(2019)</a>, who condition a forecast on an operating-state
label. But that precedent is for switching between transformers inside one substation, where the
substation total stays metered throughout.</p>
<p><strong>2. Power conservation as the cross-node inference signal.</strong> Prior spatial-disaggregation work uses
spatial correlation as a soft prior. Here the graph edges carry a hard physical constraint: rerouted
power is conserved across the affected neighbourhood as a <strong>node-level flow balance</strong> (a source's
loss is absorbed by a subset of neighbours whose pickups sum to it). This is a stronger and more
principled basis for cross-node inference than learned message passing.</p>
<p><strong>3. Joint estimation of latent demand, DER parameters, and routing state.</strong> Existing approaches
treat the topology as known, or the DER parameters as known, or the load as known, and estimate one
unknown from the others. The joint inference problem — all three unknowns simultaneously, end-to-end
differentiable — has not been cleanly tackled at this level of the distribution network.</p>
<p><strong>4. The target variable is operationally defined by the DNO's requirement.</strong> Framing the output as
"demand under normal running arrangement" is not just a modelling convenience — it is the variable
that network operators actually need for planning and forecasting. This operational grounding,
combined with the open evaluation protocol (rigorous, reproducible, multi-DNO leaderboards), is the
publishable contribution that distinguishes OCF's approach from prior academic work.</p>
<p><strong>5. Application at primary substation resolution with half-hourly data.</strong> The bulk of prior work
operates at GSP/DNO-region scale (e.g. Sheffield Solar's PV Live) or at individual household level
(NILM). The primary substation level — aggregating hundreds of customers, but below the GSP — is the
level at which DER invisibility is operationally critical, and it is the level at which NGED's data
exists. Systematic, open benchmarking at this resolution does not yet exist, as far as the published
work we reviewed shows.</p>
<p><strong>6. Real-power-only inference — the "no-voltage" constraint as a novelty claim, not just a
limitation.</strong> As <a href="#what-already-exists-prior-art">the prior art review</a> notes, existing topology and
switch-state identification work relies overwhelmingly on voltage measurements. Voltage at primary
substations is not part of this project's data feed. At half-hourly resolution, tap-changer
movements would blur any topology signal in voltage anyway. This work therefore demonstrates that
the switching inference problem is solvable from real-power balance alone. Framing real-power-only
inference as a deliberate design choice inverts the standard assumption and is itself a publishable
contribution.</p>
<h2 id="technical-architecture-summary">Technical architecture summary</h2>
<table>
<thead>
<tr>
<th>Layer</th>
<th>Component</th>
<th>Role</th>
</tr>
</thead>
<tbody>
<tr>
<td><strong>Graph</strong></td>
<td>Primary substations as nodes; reconfigurable boundaries as edges (a plain data structure)</td>
<td>Structural prior on which substations can exchange load</td>
</tr>
<tr>
<td><strong>Forward model</strong></td>
<td>Differentiable physics (irradiance → PV, wind speed → wind power, state-space battery)</td>
<td>Converts latent demand + DER params → predicted meter reading</td>
</tr>
<tr>
<td><strong>Reconstruction loss</strong></td>
<td>Squared residual, summed over nodes and time</td>
<td>Drives joint inversion of latent demand and DER parameters</td>
</tr>
<tr>
<td><strong>Cross-site coupling</strong></td>
<td>Hierarchical parameter sharing (shared basis + per-site style vector) + soft hierarchical loss</td>
<td>Borrows statistical strength across sites and levels</td>
</tr>
<tr>
<td><strong>Transparent baseline</strong></td>
<td><a href="#the-convex-dictionary-baseline">Convex dictionary disaggregator</a></td>
<td>The reproducible floor the engine must beat on the leaderboard</td>
</tr>
<tr>
<td><strong>ARA handling</strong></td>
<td>Time-varying neighbourhood mixture with node-level flow balance — see <a href="../switching-events/">switching-events.md</a></td>
<td>Reconstructs latent demand under the normal running arrangement</td>
</tr>
<tr>
<td><strong>Output</strong></td>
<td>Latent demand under nominal topology, per substation, per half-hour</td>
<td>Target variable for downstream probabilistic forecasting</td>
</tr>
<tr>
<td><strong>Forecast layer</strong></td>
<td>Gradient-boosted tree or neural sequence model on cleaned latent demand</td>
<td>Produces 14-day probabilistic forecasts in NGED-required format</td>
</tr>
</tbody>
</table>
<h2 id="correcting-satellite-irradiance-over-great-britain">Correcting satellite irradiance over Great Britain</h2>
<p>PV is <a href="#der-tractability-ranking">the DER we have the best chance of disaggregating well</a>. Error we
leave in the PV estimate does not stay in the PV estimate — the framework absorbs that error into
gross demand or into another DER. So the irradiance input is worth improving.</p>
<p><strong>Per-timestep uncertainty would help the disaggregation more than a corrected mean would.</strong> A
variance that widens under broken cloud and narrows under clear skies feeds a heteroscedastic
likelihood in the <a href="#the-forward-model">reconstruction loss</a>. That is the <a href="../../techniques/probabilistic-forecasting/">probabilistic
treatment</a> the rest of the system already assumes. A
corrected mean carrying no uncertainty tells the optimiser nothing about which timestamps to trust.</p>
<p><strong>Check whether the Copernicus Atmosphere Monitoring Service (CAMS) has published per-timestep
uncertainty for its Radiation Service before building anything.</strong> <a href="https://doi.org/10.1002/solr.202500568">Lezaca Galeano et al.
(2025)</a> describe a concept study rather than an operational
product: a look-up table conditioning the distribution of Radiation Service deviations on cloud
probability, clear-sky index, and solar zenith angle. They report an average continuous ranked
probability score of 50 W/m² for global horizontal irradiance, with per-location values between 40
and 60 W/m², and little change when the set of characterisation stations changes. Both British
research-grade stations sit in their 66-station reference database — Camborne among the 40 stations
that built the look-up table, Lerwick among the 26 held back to test it — so Great Britain is
represented at both ends of its own latitude range. A <a href="https://doi.org/10.5194/ems2026-533">conference
talk</a> reports work on delivering the model to users, but the
request form still exposes no uncertainty variable.</p>
<p><strong>If the uncertainty model is still unpublished when v2 starts, ask the paper's corresponding author
whether they can share the look-up table, even as a one-off file transfer.</strong> A look-up table is
small.</p>
<p><strong>Do not start by correcting aerosols.</strong> Lezaca Galeano et al. did not condition their look-up table
on aerosol optical depth or surface albedo, because the SHAP contribution of both ranked below cloud
properties and irradiance level — testing them is named as future work. The Radiation Service
already draws on <a href="../data-sources/#weather-data">3-hourly aerosol analyses</a>, so the aerosol term is
both smaller than the cloud term and largely handled.</p>
<p><strong>Do not interpolate raw residuals between weather stations.</strong> <a href="https://doi.org/10.1016/S0038-092X(96)00162-4">Perez et al.
(1997)</a> put the distance at which satellite
irradiance overtakes irradiance interpolated from a ground station at roughly 34 km for hourly data.
<a href="https://doi.org/10.1007/s007040050084">Zelenka et al. (1999)</a> cite 20 to 30 km and go further,
recommending satellite estimates even close to a measuring site, because irradiances 5 km apart
already differ by about 15%. The Met Office's
<a href="https://catalogue.ceda.ac.uk/uuid/76e54f87291c4cd98c793e37524dc98e/">MIDAS</a> network of weather
stations has of the order of 50 to 80 British stations reporting hourly radiation across 229,000
km², putting the average point 27 to 34 km from its nearest station — at or inside the distance
where interpolating stops helping. Cloud residuals decorrelate over tens of kilometres, so
interpolating them mostly spreads one station's local cloud-timing error across a location 40 km
away.</p>
<p><strong>Some of the satellite-minus-station residual should deliberately not be corrected out.</strong> Lezaca
Galeano et al. are explicit that their modelled deviation is not a difference from ground truth, but
the expected spread between a spatial average over several km² and a point measurement. Which of the
two we want flips between milestones: a single metered solar farm in
<a href="../capacity-estimation/#irradiance-inputs">v0.7</a> behaves like a point, whereas an unmetered domestic
fleet spread across a substation's catchment is closer to the area average the satellite already
reports. Correcting the satellite towards a pyranometer would improve the estimate for the solar
farm and degrade the estimate for the domestic fleet.</p>
<p><strong>If we publish any of this irradiance-correction work, publish a dataset with an evaluation report,
not a method.</strong> Merging a network of ground weather stations into a satellite irradiance field at
national scale was done for Belgium by <a href="https://doi.org/10.1016/j.rse.2010.06.010">Journée and Bertrand
(2010)</a>, and site adaptation is routine in the
solar-resource literature we read, so a novelty claim would not survive review. Validation would
have to be leave-one-region-out rather than leave-one-station-out, hold Camborne and Lerwick out
entirely, and beat a per-station monthly scale factor. The end-to-end test is held-out metered PV,
because the disaggregation's own residual fits by construction.</p>
<h2 id="ideas-for-after-flexpectation">Ideas for after Flexpectation</h2>
<p><strong>Two ideas outlive Flexpectation, and <a href="#publish-a-map-of-installed-der-capacity-across-gb">a map of installed DER
capacity</a> is the more valuable.</strong> The other idea
is <a href="#an-irradiance-nowcast-would-be-a-more-useful-product">an irradiance nowcast</a>. Irradiance
recovered from metered generators' output, by running each generator's calibrated physics model
backwards, is mostly a check on the capacity estimates rather than a second product. The irradiance
nowcast is the one use of recovered irradiance that would stand on its own.</p>
<p><strong>Combining the two ideas would give an estimate of live PV generation, which Sheffield Solar's PV
Live already publishes for Great Britain.</strong> Flexpectation's capacity estimates <a href="#offer-pv-live-our-capacity-estimates-not-a-second-live-pv-estimate">would therefore be
better offered to PV Live than published as a second
estimate</a>.</p>
<h3 id="publish-a-map-of-installed-der-capacity-across-gb">Publish a map of installed DER capacity across GB</h3>
<p><strong>A substation-level map of installed DER capacity is the more valuable of the two, and PV is the
right place to start.</strong> No public source records where unmetered distributed PV sits at substation
granularity: the Embedded Capacity Register covers registered connections, MCS covers certified
installations at postcode-district resolution, and Sheffield Solar's PV Live estimates <em>output</em> at
grid-supply-point level rather than <em>capacity</em> at substation level. NESO, the network operators,
Ofgem, DESNZ, and local authorities planning heat and EV rollout each substitute a proxy for a
number that drives connection decisions, flexibility procurement, and reverse-power-flow risk.</p>
<p>Three constraints would shape what could actually be published:</p>
<ul>
<li><strong>Data access binds harder than method.</strong> A map covering all of Great Britain needs telemetry from
  more than one network operator. An NGED-only map covers roughly a quarter of the country and is
  still worth publishing — but it should be described that way from the start, rather than implying
  national coverage.</li>
<li><strong>Validation deserves at least as much effort as the disaggregation itself.</strong> <a href="../../techniques/disaggregation-evaluation/">Evaluating
  disaggregation</a> owns the protocol. The spokes that
  bear on a published map are the two that read no register: <a href="../../techniques/disaggregation-evaluation/#spoke-1-synthetic-aggregation-the-neural-nilm-move">synthetic
  aggregation</a>
  and a <a href="../../techniques/disaggregation-evaluation/#spoke-7-manual-capacity-survey-from-aerial-imagery-direct-small-sample">manual capacity survey from aerial
  imagery</a>.
  Corroborating against the Embedded Capacity Register and the Microgeneration Certification Scheme
  is weaker than it looks, because the capacity work plans to use those registers as priors.
  Publishing adds one difficulty the protocol page does not carry — the catchment boundaries are
  themselves uncertain, because which property sits on which low-voltage feeder is not public.</li>
<li><strong>A monthly time series beats a snapshot.</strong> The fleet grows fast enough that one release dates
  quickly, and a monthly series answers the question network planning actually asks — <em>where</em>
  capacity is being added, not just where it now sits. Publishing monthly is a standing commitment
  and should be costed as one.</li>
</ul>
<h3 id="gb-wide-inverse-irradiance-mapping">GB-wide inverse irradiance mapping</h3>
<p>Once the architecture has calibrated, parameter-verified "virtual sensors" across the metered fleet,
we can run the inversion trick at scale. Freezing the calibrated asset parameters and running
gradient descent <em>backward</em> through the physics modules — from measured generation to the weather
inputs — recovers a surface-irradiance estimate (and, for wind, a wind-speed estimate) <strong>at each
metered site</strong>. These point estimates are sparse virtual observations; a spatial interpolation step
(e.g. graph-based or geostatistical) then fills in a denser field across Great Britain. The result
would be a half-hourly, physics-validated weather product, independent of the NWP, useful as a
cross-check for real-time grid balancing. This is a research aspiration well beyond v2, and the
density of the recovered field is fundamentally limited by the spatial coverage of the metered
fleet.</p>
<h4 id="is-a-published-irradiance-dataset-worth-it">Is a published irradiance dataset worth it?</h4>
<p><strong>Publish the recovered irradiance field as an artefact of the work that produced it, rather than
making the field a goal in itself.</strong> Three arguments against targeting it:</p>
<ul>
<li><strong>The market is not underserved.</strong> CAMS, SARAH-3, PVGIS, and several commercial services already
  publish irradiance covering Great Britain, most maintained by funded teams. A new entrant has to
  prove it is better, and the users who care most — yield assessors — need a long, stable,
  documented record that a research product cannot offer for years.</li>
<li><strong>The provenance is circular for the largest use case.</strong> A field inverted from PV generation is
  not independent of PV. Anyone wanting irradiance in order to model PV has been handed PV data in
  another coordinate system, and the obvious reviewer question has no clean answer.</li>
<li><strong>Maintenance is a standing commitment.</strong> Versioning, reprocessing, a digital object identifier,
  and user support do not stop. A dataset that stops updating stops being used, and an abandoned
  dataset costs more credibility than never publishing.</li>
</ul>
<p><strong>The inversion earns its place as a diagnostic instead.</strong> A calibrated fleet implying an irradiance
field that disagrees with CAMS systematically — in one region, or one season — is evidence of a
fault either in the capacity estimates or in CAMS. That is the cheapest independent check available,
and a strong figure in a paper.</p>
<h4 id="an-irradiance-nowcast-would-be-a-more-useful-product">An irradiance nowcast would be a more useful product</h4>
<p><strong>Latency is the one route by which a published irradiance field would stand on its own.</strong> Both
archive products are far too slow to nowcast: the CAMS point service runs to yesterday, and the
SARAH-3 Interim Climate Data Record lands 2 to 5 days behind. Going direct to EUMETSAT does not
close the gap either, because <a href="https://www.eumetsat.int/meteosat-third-generation-imaging-services">Meteosat Third
Generation</a>'s Flexible Combined
Imager scans the full disc every 10 minutes, with a 2.5-minute rapid scan over Europe, against
Meteosat Second Generation's 15 minutes — and a retrieval still has to run on top. Live PV telemetry
arrives in minutes and is denser over Great Britain than any satellite retrieval, so an irradiance
nowcast inverted from the fleet would occupy a niche the archives do not compete for. That is a
different product from the historical field described above, and worth testing cheaply before
committing to either.</p>
<h3 id="offer-pv-live-our-capacity-estimates-not-a-second-live-pv-estimate">Offer PV Live our capacity estimates, not a second live PV estimate</h3>
<p><strong>Multiplying the capacity map by irradiance would give the PV output behind every substation the
map reaches.</strong> Installed PV capacity per substation, multiplied by an irradiance-driven model of the
yield per kilowatt peak (kWp) of panels, gives PV output for any half-hour the irradiance covers.
The recovered irradiance field covers past half-hours, and <a href="#an-irradiance-nowcast-would-be-a-more-useful-product">the irradiance
nowcast</a> would bring the estimate up to the
present.</p>
<p><strong>Sheffield Solar's PV Live already publishes an estimate of live PV output for Great Britain, at
grid-supply-point and national level, and the National Energy System Operator (NESO) depends on PV
Live.</strong> NESO's predecessor, National Grid's Electricity System Operator, funded Sheffield Solar's
original PV Live methodology. The Electricity System Operator and then NESO have procured PV Live as
a commercial service since 2021. PV Live models the yield per kWp from a live sample of reporting PV
systems. PV Live then multiplies that yield by an estimate of installed PV capacity, compiled from
national registers, for each grid supply point's area and for Great Britain as a whole. A second
estimate of the same generation would duplicate that service. Wherever the second estimate disagreed
with PV Live's estimate, every user would have to arbitrate between the two estimates.</p>
<p><strong>Nationally, most of PV Live's error comes from its estimate of installed capacity, not from the
statistical error of its yield model.</strong> <a href="https://doi.org/10.1016/j.rser.2021.112000">Huxley et al.
(2022)</a> decompose the error in the national estimate for
Great Britain. Huxley et al. put the capacity error at ±5% and the statistical error in the yield
model below ±1%, and those two errors combine by root-sum-square to ±5.1% overall. All three figures
are three-standard-deviation bounds, expressed as a percentage of the national estimate, computed
for the 12.86 GW of direct-current (DC) PV capacity installed in Great Britain in January 2020.
Huxley et al. found no significant national bias from the makeup of the sample. Removing the yield
model's statistical error entirely would therefore narrow the national error only from ±5.1% to
±5.0%.</p>
<p><strong>Huxley et al. name three routes beyond static capacity registers, and Flexpectation's planned
method for estimating PV capacity from substation power flows draws on two of those routes.</strong> Huxley
et al. call for a move from static registers towards an estimate of operational grid-connected
capacity: the capacity actually connected and generating, net of systems that are offline, faulty,
or decommissioned. Huxley et al. suggest that estimate could come from power flows on the
electricity network, from satellite imagery, or — the route they judge most likely to succeed — from
a combination of complementary datasets. <a href="#the-graph-structured-engine">Flexpectation's graph-structured
engine</a> fits the capacity of unmetered DER, PV included, to power
flows on the electricity network. Fitting to power flows is also the route of <a href="#what-already-exists-prior-art">the nearest GB
precedent we found</a>, Power Flow to Solar Capacity, an Open Climate
Fix project for UK Power Networks, separate from Flexpectation. <a href="../capacity-estimation/#loss-and-penalties">The plan for estimating
capacity</a> also folds the registered capacity in NGED's
Embedded Capacity Register into the fit as a prior — a starting value the fit is penalised for
moving away from. Flexpectation's method therefore draws on Huxley et al.'s combination route too.</p>
<p><strong>Regionally, Huxley found PV Live's yield biased for solar farms, because PV Live's sample held
only domestic roofs.</strong> In the version of PV Live that <a href="https://etheses.whiterose.ac.uk/id/eprint/30536/">Huxley
(2021)</a> analysed in the PhD thesis behind the
paper, the yield model drew on about 20,000 domestic systems and on no commercial or utility-scale
systems. Roughly half of Great Britain's PV capacity is commercial or utility-scale. Huxley tested
the domestic yield model against the export-meter readings of about 700 solar farms. Huxley kept
only systems above 3 MW, which are likely to be ground-mounted solar farms with little on-site
consumption. At grid-supply-point level, the modelled yield sat slightly above the solar farms'
measured yield under cloud, and up to 20% below that measured yield under clear skies. Clear skies
rarely cover all of Great Britain at once, so the bias averaged out nationally.</p>
<p><strong>Huxley attributes the clear-sky gap to hotter cells on domestic roofs, but other differences
between solar farms and roofs probably contribute.</strong> A roof-mounted panel is insulated on one side,
while a ground-mounted array has air flowing around it. Huxley's own arithmetic, though, puts a 20%
loss from temperature at a 50 °C difference in cell temperature. The mounting coefficients of <a href="https://doi.org/10.2172/919131">King,
Boyson and Kratochvil (2004)</a> put a glass module on a close roof
mount about 17 °C hotter than the same module on an open rack, at 1,000 W/m² and a 1 m/s wind.
Huxley also lists optimised orientation and tilt, ground mounting, and cheaper panels among the ways
commercial and utility-scale systems differ from domestic roofs, without saying which way each
difference moves the yield. Huxley asks for directly metered output from a set of solar farms, to
rule out on-site consumption and other on-site generation behind the solar farms' export meters.</p>
<p><strong>PV Live applies a yield per kWp measured on domestic roofs to all the PV capacity in a region, so
PV Live models a solar farm's output as reaching the inverter's limit no more often than a domestic
roof's output does.</strong> An inverter caps a PV system's output at the inverter's alternating-current
(AC) rating, which is called clipping. The higher a system's ratio of DC panel rating to AC inverter
rating, the more often the system's output is clipped. Huxley explains why PV Live normalises yield
by DC capacity: the DC rating is comparable across systems, whereas the size of each inverter
relative to its panels varies between installations. The <a href="../capacity-estimation/#loss-and-penalties">rules of
thumb</a> that consultancies and inverter vendors quote put
the DC:AC ratio at 1.25 to 1.50 for utility-scale plants against 1.1 to 1.25 for domestic and small
commercial systems. None of those rules of thumb was measured in Britain. On those ratios, a solar
farm would reach its AC limit on more clear days than a domestic roof would.</p>
<p><strong>Clipping lowers a solar farm's clear-sky yield, so the net 20% gap understates the differences
that raise a solar farm's yield above a roof's.</strong> Splitting the net 20% into its parts needs metered
solar-farm output, which the domestic sample does not contain.</p>
<p><strong>The reporting systems Sheffield Solar has published are also almost all small domestic roofs, and
their records carry no inverter ratings.</strong> Open Climate Fix publishes Sheffield Solar's reporting PV
systems, with records from 2010 to 2025, as the <a href="https://doi.org/10.57967/hf/0878"><code>uk_pv</code> dataset</a>.
Of the 30,757 systems in the dataset, 98.6% are rated at 4 kWp or less, the median rating is 2.85
kWp, and 13 systems exceed 50 kWp. The dataset records each system's DC rating in kWp, its tilt, and
its orientation, but not its inverter's AC rating. The records therefore cannot show how close each
inverter sits to its panels' DC rating.</p>
<p><strong>Fitting NGED's metered solar farms would give each farm's ratio of effective DC capacity to its AC
ceiling, which a domestic sample cannot give.</strong> Both candidate estimators in <a href="../capacity-estimation/#the-clip-is-censoring-not-an-obstacle">Flexpectation's plan
for estimating the capacity of metered
generators</a> fit a metered solar farm's
panel orientation, and fit the farm's DC capacity and AC capacity separately. The DC capacity comes
from unclipped half-hours, scaled against irradiance from the CAMS Radiation Service, and the flat
plateau on a clear day measures the AC ceiling. Pooled across NGED's metered solar farms, the fitted
ratios would give a DC:AC ratio by plant size for solar farms in NGED's licence areas. <a href="../capacity-estimation/#loss-and-penalties">None of the
public sources we checked publishes that ratio</a>. NGED's
metered solar farms are also the kind of solar-farm output Huxley asks for.</p>
<p><strong>The fitted ratio has three limits: the DC capacity is effective rather than nameplate, the AC
ceiling can be an export limit, and a farm that rarely clips leaves the ceiling unmeasured.</strong> The
fitted DC capacity folds in soiling, degradation, and shading. The AC ceiling is the inverter rating
or an export limit, whichever is lower. Flexpectation's capacity estimators are designed to <a href="../capacity-estimation/#what-effective-capacity-must-exclude">keep
curtailment out of the fit</a>, so that a
curtailment instruction under a flexible connection is not mistaken for the ceiling. A solar farm
that rarely clips in Britain's climate leaves the ceiling unmeasured.</p>
<p><strong>The orientation mix and the aggregate clipping of the unmetered PV fleet behind each substation
would be weaker offers, because orientation and clipping are hard to tell apart in a substation's
net flow.</strong> <a href="../../techniques/differentiable-physics/#scaling-to-aggregate-fleets-universalsolarfleetnode">The graph-structured engine's model of an unmetered PV
fleet</a>
fits the shares of the fleet facing east, facing south, facing west, and mounted on single-axis
trackers. The fleet model also fits an aggregate AC limit and the sharpness of the shoulder where
the fleet's inverters saturate one after another. An east-and-west orientation mix and inverter
clipping both flatten the midday peak. Clipping shows only on the brightest clear days, while the
orientation mix shapes every clear day and shifts with the season. Separating clipping from the
orientation mix therefore needs many clear days spread across the year. The net flow at a substation
also mixes the daily shape of PV generation with the daily shape of demand. The tilts and
orientations in the <code>uk_pv</code> dataset could give a regional prior for the domestic orientation mix.</p>
<p><strong>We know of no per-substation record of panel orientation, so a fitted orientation mix can be
scored only on synthetic substations.</strong> <a href="../../techniques/disaggregation-evaluation/#spoke-1-synthetic-aggregation-the-neural-nilm-move">Synthetic
aggregation</a>
sums individually metered generators into a synthetic substation whose components are known, and
scores the fit against those components.</p>
<p><strong>Offer the capacity map first: a substation-level estimate of installed PV capacity is inferred
from power flows, not from the registers PV Live relies on.</strong> PV Live derives its capacity figure
from the Feed-in Tariff database, the Microgeneration Certification Scheme, the Renewable Energy
Planning Database, and Solar Media's market data, and publishes that figure quarterly at national
and regional level. A capacity map inferred from substation power flows would be independent of all
four sources. <a href="../capacity-estimation/#loss-and-penalties">Flexpectation's plan for estimating
capacity</a> folds in NGED's own Embedded Capacity Register
(ECR) as a prior. The ECR lists almost no installations below 50 kW. Most of the domestic capacity
behind a substation would therefore rest on the power flows alone. <a href="#publish-a-map-of-installed-der-capacity-across-gb">The public sources we checked
record no unmetered PV capacity at substation
granularity</a>.</p>
<p><strong>PV Live would receive the capacity map summed to each grid supply point in NGED's licence areas,
not a map of Great Britain.</strong> PV Live works at grid-supply-point level. A map built from NGED's
power flows covers only NGED's licence areas.</p>
<p><strong>Offer the fitted DC:AC ratios second, because PV Live could use a capacity figure within its
existing method but could use a ratio only by changing that method.</strong> A capacity figure is a new
input to PV Live's existing multiplication of yield by capacity, once the soiling, degradation, and
shading the fit folds into effective capacity are added back, using an estimate of those losses. The
add-back matters because PV Live's yield per kWp already carries a domestic system's typical losses,
so multiplying that yield by an effective capacity would count those losses twice. A DC:AC ratio
changes PV Live's estimate only if PV Live models solar-farm capacity apart from domestic roofs. The
orientation mixes and aggregate clipping of the unmetered PV fleets come last.</p>
<h3 id="the-nowcast-is-a-stronger-offer-for-pv-lives-near-real-time-estimate">The nowcast is a stronger offer for PV Live's near-real-time estimate</h3>
<p><strong>PV Live's near-real-time estimate runs on a far smaller sample than its day-plus-one estimate, and
that gap is a distinct source of error from the capacity and yield errors above.</strong> In the version
<a href="https://etheses.whiterose.ac.uk/id/eprint/30536/">Huxley (2021)</a> analysed, the near-real-time
sample was "of the order of 1000 systems," against the roughly 20,000 domestic systems the
day-plus-one estimate draws on. Huxley found the near-real-time estimate carried a root-mean-square
error of 640 MW against the day-plus-one estimate. Correcting for a lag in capacity reporting
brought that error down to 293 MW. Huxley attributed the remaining 293 MW to the smaller
near-real-time sample itself. Sheffield Solar's current documentation describes the same two-stage
structure: PV Live <a href="https://api.pvlive.uk/pvlive/about">recomputes each half-hour's outturn on
day-plus-one</a>, "to make use of sample data which only becomes
available on day+1."</p>
<p><strong>That near-real-time sample spreads thin across Great Britain's grid supply points, so a thin or
unrepresentative sample at one grid supply point would show up in that grid supply point's regional
estimate.</strong> NGED's licence areas alone contain <a href="../#v20-scale-up">52 grid supply points</a>, and
Great Britain has several times that number. Splitting a sample "of the order of 1000 systems"
across that many grid supply points leaves only a handful of reporting systems per grid supply point
on average. We found no published breakdown of the near-real-time sample by grid supply point, so
that average is arithmetic from Huxley's national figure, not a number Sheffield Solar has confirmed
regionally — some grid supply points plausibly hold far fewer live-reporting systems than the
average, and some plausibly hold more.</p>
<p><strong>The nowcast could close that regional gap without the circularity that rules out publishing a
general-purpose irradiance dataset.</strong> <a href="#offer-pv-live-our-capacity-estimates-not-a-second-live-pv-estimate">Multiplying the capacity map by
irradiance</a> uses each metered
generator's own fitted orientation and DC:AC ratio, not a curve fitted to domestic roofs, so <a href="#is-a-published-irradiance-dataset-worth-it">the
circularity</a> that applies to a domestic yield model
does not apply here. The estimate would still cover only NGED's licence areas, not every grid supply
point where PV Live's near-real-time sample runs thin, and testing it needs a live comparison
against PV Live's own near-real-time output rather than the historical validation <a href="../../techniques/disaggregation-evaluation/">the
disaggregation protocol</a> already covers.</p>
<p><strong>Offering PV Live this nowcast would not mean handing over any customer's raw PV power data.</strong> <a href="#gb-wide-inverse-irradiance-mapping">The
inversion</a> holds each generator's own fitted capacity,
orientation, and DC:AC ratio fixed and inverts that generator's measured power into an estimate of
the irradiance falling on it. Those fitted parameters are exactly what make a generator's power
curve identifiable, and inverting for irradiance factors them back out, so the recovered value
carries the local weather rather than that generator's output. Aggregating the recovered irradiance
across every generator behind a grid supply point into one estimate per grid supply point per
half-hour, before anything leaves NGED's own systems, removes what a single generator's estimate
could still reveal on its own.</p>
<h2 id="evaluating-disaggregation">Evaluating disaggregation</h2>
<p>There is no single clean ground truth for disaggregation, so progress is measured with a
multi-pronged protocol — see <a href="../../techniques/disaggregation-evaluation/">Evaluating
disaggregation</a>.</p>












                
              </article>
            </div>
          
          
<script>var target=document.getElementById(location.hash.slice(1));target&&target.name&&(target.checked=target.name.startsWith("__tabbed_"))</script>
        </div>
        
      </main>
      
        <footer class="md-footer">
  
  <div class="md-footer-meta md-typeset">
    <div class="md-footer-meta__inner md-grid">
      <div class="md-copyright">
  
  
    Made with
    <a href="https://squidfunk.github.io/mkdocs-material/" target="_blank" rel="noopener">
      Material for MkDocs
    </a>
  
</div>
      
    </div>
  </div>
</footer>
      
    </div>
    <div class="md-dialog" data-md-component="dialog">
      <div class="md-dialog__inner md-typeset"></div>
    </div>
    
    
    
      
      
      <script id="__config" type="application/json">{"annotate": null, "base": "../..", "features": ["content.code.copy"], "search": "../../assets/javascripts/workers/search.a7633da7.min.js", "tags": null, "translations": {"clipboard.copied": "Copied to clipboard", "clipboard.copy": "Copy to clipboard", "search.result.more.one": "1 more on this page", "search.result.more.other": "# more on this page", "search.result.none": "No matching documents", "search.result.one": "1 matching document", "search.result.other": "# matching documents", "search.result.placeholder": "Type to start searching", "search.result.term.missing": "Missing", "select.version": "Select version"}, "version": null}</script>
    
    
      <script src="../../assets/javascripts/bundle.a5f9d56c.min.js"></script>
      
        <script src="https://unpkg.com/mathjax@3/es5/tex-mml-chtml.js"></script>
      
    
  </body>
</html>